<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" version="2007" revision="B" release="4">
	<Header id="SCL File" version="0" revision="1" toolID="ggu" nameStructure="IEDName">
	</Header>
	<Communication>
		<SubNetwork name="Net1" type="8-MMS">
			<Text>Station bus</Text>
			<BitRate unit="b/s">10</BitRate>
			<ConnectedAP iedName="LD_All" apName="HVDC_LD_All_1">
				<Address>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="OSI-TSEL">00000001</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-PSEL">01</P>
					<P type="OSI-SSEL">01</P>
				</Address>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_1">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_2">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_3">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_4">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_5">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_6">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_7">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_8">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_9">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_10">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_11">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_12">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_13">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_14">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_15">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_16">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_17">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_18">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_19">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_20">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_21">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_22">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_23">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_24">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_25">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_26">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_27">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_28">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_29">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_30">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_31">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_32">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_33">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_34">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_35">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_36">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_37">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_38">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_39">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_40">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_41">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_42">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_43">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_44">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_45">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_46">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_47">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_48">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_49">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_50">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_51">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_52">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_53">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_54">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_55">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_56">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_57">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_58">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_59">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_60">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_61">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_62">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_63">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_64">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_65">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_66">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_67">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_68">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_69">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_70">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_71">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_72">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_73">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_74">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_75">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_76">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_77">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_78">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_79">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_80">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_81">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_82">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_83">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_84">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_85">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_86">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_87">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_88">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_89">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_90">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_91">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_92">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_93">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_94">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_95">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_96">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_97">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_98">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_99">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_100">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_101">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_102">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_103">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_104">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_105">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_106">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_107">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_108">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_109">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_110">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_111">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_112">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_113">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_114">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_115">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_116">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_117">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_118">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_119">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_120">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_121">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_122">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_123">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_124">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_125">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_126">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_127">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_128">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_129">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_130">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_131">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_132">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_133">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_134">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_135">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_136">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_137">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_138">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_139">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_140">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_141">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_142">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_143">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_144">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_145">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_146">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_147">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_148">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_149">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_150">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_151">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_152">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_153">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_154">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_155">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_156">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="LD_all" cbName="GoCB_LD_all_157">
					<Address>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Type">100BaseT</P>
					<P type="Plug">RJ45</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="LD_All" type="Valeur définie par le fournisseur" manufacturer="ADU" configVersion="ADU" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" owner="ADU">
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ReadWrite/>
			<FileHandling/>
			<ConfDataSet max="200" maxAttributes="80"/>
			<ConfReportControl max="200"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" rptID="Dyn" datSet="Conf" intgPd="Dyn" optFields="Conf"/>
			<ConfLogControl max="1"/>
			<ConfLNs fixLnInst="true"/>
		</Services>
		<AccessPoint name="HVDC_LD_All_1" router="false" clock="false">
			<Server timeout="32767" desc="gilles">
				<Authentication none="true" password="false" weak="false" strong="false" certificate="false"/>
				<LDevice desc="" inst="LD_all">
					<LN0 lnType="LLN0" lnClass="LLN0" desc="" inst="">
						<DataSet name="DS_LPHD" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="PhyNam" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="PhyHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="OutOv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="Proxy" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="InOv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="NumPwrUp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="WrmStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="WacTrg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="PwrUp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="PwrDn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="PwrSupAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="RsStat" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LPHD" doName="Sim" fc="ST"/>
						</DataSet>
						<DataSet name="DS_CMMN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="NamPlt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="Beh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="Health" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="Blk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="Mod" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="CmdBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="InRef1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="BlkRef1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcExp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcMth" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcIntvTyp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcIntvPer" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="NumSubIntv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcRfTyp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcRfPer" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcSrc" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="ClcNxTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CMMN" doName="InSyn" fc="SP"/>
						</DataSet>
						<DataSet name="DS_LLN0" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="Diag" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="GrRef" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="0" lnClass="LLN0" doName="MltLev" fc="SP"/>
						</DataSet>
						<DataSet name="DS_LCCH" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="ChLiv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="RedChLiv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="OutOv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="InOv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="Fer" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="RedFer" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="RxCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="RedRxCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="TxCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="ApNam" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LCCH" doName="ChLivTms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_LGOS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LGOS" doName="NdsCom" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LGOS" doName="St" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LGOS" doName="SimSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LGOS" doName="LastStNum" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LGOS" doName="ConfRevNum" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LGOS" doName="GoCBRef" fc="SP"/>
						</DataSet>
						<DataSet name="DS_LSVS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LSVS" doName="NdsCom" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LSVS" doName="St" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LSVS" doName="SimSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LSVS" doName="LastStNum" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LSVS" doName="ConfRevNum" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LSVS" doName="SvCBRef" fc="SP"/>
						</DataSet>
						<DataSet name="DS_LTIM" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTIM" doName="TmDT" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTIM" doName="TmOfsTmm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTIM" doName="TmUseDT" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTIM" doName="TmChgDayTm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTIM" doName="TmChgStdTm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTIM" doName="StrWeekDay" fc="SP"/>
						</DataSet>
						<DataSet name="DS_LTMS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTMS" doName="TmAcc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTMS" doName="TmSrc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTMS" doName="TmSyn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTMS" doName="TmChSt1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="LTMS" doName="TmSrcSet1" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ANCR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="HiColPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="LoColPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ColOpR" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ColOpL" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ColChgOp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="StFixCol" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="StClcTun" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="PotAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="MotAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="MotWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ClcSeqWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ColPosA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="AResoPt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="AWatt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ADetun" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="Damp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="CapacImb" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="VolResoPt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="NeutVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="TapChg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ColTapPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ColPos" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="RCol" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="LCol" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="Auto" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="StrClc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ParOp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="FixCol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ParColMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ParMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="ADetunSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ANCR" doName="BndWid" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ARCO" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="VOvSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="NeutAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="DschBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="TapChg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARCO" doName="Auto" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ARIS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="ZBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="TmpAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="Auto" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="StrSeq" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="NeutVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="RisTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ARIS" doName="RisTmpClc" fc="MX"/>
						</DataSet>
						<DataSet name="DS_ATCC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="HiTapPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LoTapPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapOpR" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapOpL" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapOpStop" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapOpErr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LTCBlkVLo" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LTCBlkVHi" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LTCBlkAHi" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="EndPosR" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="EndPosL" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="ErrPar" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="CtlV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LodA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="CircA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="PhAng" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="HiCtlV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LoCtlV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="HiDmdA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapChg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="BndCtrChg" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="ParOp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LTCBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LTCDragRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="Auto" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="VRed1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="BndCtr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="BndWid" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="CtlDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LDCR" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LDCX" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="BlkLV" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="BlkRV" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="BlkVLo" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="BlkVHi" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="RnbkRV" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LimLodA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LDC" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="ParTraMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TmDlChr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="LDCZ" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="VRedVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapBlkR" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ATCC" doName="TapBlkL" fc="SP"/>
						</DataSet>
						<DataSet name="DS_AVCO" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="BlkEF" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="BlkAOv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="BlkVOv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="TapChg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="SptVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="Auto" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="LimAOv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="AVCO" doName="LimVOv" fc="SP"/>
						</DataSet>
						<DataSet name="DS_CALH" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CALH" doName="GrAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CALH" doName="GrWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CALH" doName="GrInd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CALH" doName="AlmLstOv" fc="ST"/>
						</DataSet>
						<DataSet name="DS_CCGR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="FanOvCur" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="PmpOvCur" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="PmpAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="EnvTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="OilTmpIn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="OilTmpOut" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="OilMotA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="FanFlw" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="CETmpIn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="CETmpOut" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="CEPres" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="CEFlw" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="FanA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="CEBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="CECtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="PmpCtlGen" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="PmpCtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="FanCtlGen" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="FanCtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="Auto" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CCGR" doName="OilTmpSet" fc="SP"/>
						</DataSet>
						<DataSet name="DS_CILO" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CILO" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CILO" doName="EnaCls" fc="ST"/>
						</DataSet>
						<DataSet name="DS_CPOW" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="TmExc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="StrPOW" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="OpOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="OpCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="PosA" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="PosB" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="PosC" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CPOW" doName="MaxDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_CSWI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="OpOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="SelOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="OpCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="SelCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="PosA" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="PosB" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSWI" doName="PosC" fc="ST"/>
						</DataSet>
						<DataSet name="DS_CSYN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="Cmd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="Rel" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="RV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="LV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="RHz" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="LHz" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="VInd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="AngInd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="HzInd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="RotDir" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifVClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifHzClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifAngClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="V1Clc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="V2Clc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="Hz1Clc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="Hz2Clc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="AccClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="AccClcDev" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="SynPrg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="RelDeaBus" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="OpModSyn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="VNom" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="HzNom" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="VAdpFact" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="AdpAngDeg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="MltCmd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifVNg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifVPs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifHzNg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifHzPs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifAngNg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DifAngPs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="MinVSyn" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="MaxVSyn" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DetSyn" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="LivDeaMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DeaLinVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="LivLinVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DeaBusVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="LivBusVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="VAdj" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="VChr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="VInvTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="MinVTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="MaxVTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="HzAdj" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="HzChr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="HzIntvTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="MinHzTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="MaxHzTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="HzTgtVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="KckPls" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="DlSynTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="CSYN" doName="TotTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FCNT" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FCNT" doName="Up" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FCNT" doName="Dn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FCNT" doName="CntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_FCSD" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FCSD" doName="Out" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FCSD" doName="Crv" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FFIL" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="Out" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="ErrTerm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="FilTyp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="KP" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="KLd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="KLg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="Tm1ms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="Tm1ldms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="Tm2ms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="Tm2ldms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="Tm3ms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FFIL" doName="DeaBnd" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FLIM" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FLIM" doName="HiLim" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FLIM" doName="LoLim" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FLIM" doName="Out" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FLIM" doName="HiLimSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FLIM" doName="LoLimSpt" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FPID" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="Out" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="PAct" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="IAct" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="DAct" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="ErrTerm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="PIDAlg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="KP" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="KI" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="ITmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="KD" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="DTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="DFilTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="Bias" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="ILim" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FPID" doName="Droop" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FRMP" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FRMP" doName="AdjSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FRMP" doName="Out" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FRMP" doName="ErrTerm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FRMP" doName="RmpUp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FRMP" doName="RmpDn" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FRMP" doName="StepPs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FRMP" doName="StepNg" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FSPT" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptDvAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptUp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptDn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptDir" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptEndSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="AdjSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptMem" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="ErrTerm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="Out" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptChg" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="SptVal" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="Auto" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="MaxRst" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="MinRst" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FSPT" doName="DvAlm" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FXOT" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXOT" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXOT" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXOT" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXOT" doName="StrCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXOT" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_FXUT" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXUT" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXUT" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXUT" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXUT" doName="StrCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="FXUT" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_GAPC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="Auto" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="Str1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="Op1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="Wrn1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="ISCSO1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GAPC" doName="StrVal1" fc="SP"/>
						</DataSet>
						<DataSet name="DS_GGIO" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="IntIn1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="Wrn1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="AnOut1" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="CntRs1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GGIO" doName="ISCSO1" fc="ST"/>
						</DataSet>
						<DataSet name="DS_GLOG" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GLOG" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GLOG" doName="LogTrg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GLOG" doName="LogRef" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GLOG" doName="TrgRef1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GLOG" doName="InRef1" fc="SP"/>
						</DataSet>
						<DataSet name="DS_GSAL" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GSAL" doName="AuthFail" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GSAL" doName="AcsCtlFail" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GSAL" doName="SvcViol" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GSAL" doName="Ina" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GSAL" doName="NumCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="GSAL" doName="OpCntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_IARC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="MemOv" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="MemUsed" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="NumRcd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="InTrg1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="InLog1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="MaxNumRcd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="RcdMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IARC" doName="MemFull" fc="SP"/>
						</DataSet>
						<DataSet name="DS_IHMI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IHMI" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IHMI" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IHMI" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IHMI" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="IHMI" doName="LocSta" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ISAF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ISAF" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ISAF" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ISAF" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ISAF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ISAF" doName="AlmReset" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ITCI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITCI" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITCI" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITCI" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITCI" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITCI" doName="LocSta" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ITMI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITMI" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITMI" doName="EEHealth" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ITPC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="GrdRxCmdRx" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="LosSig" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="TxCmdCnt1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="RxCmdCnt1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="LosSyn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="Ber" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="Fer" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="CarLev" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="Snr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="LoopTestTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="NumTxCmd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="NumRxCmd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="TpcTxMod1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="TpcRxMod1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="SecTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="BstRat" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="TxPwr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="TxCtrHz" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="RxCtrHz" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="TxBndWid" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ITPC" doName="RxBndWid" fc="SP"/>
						</DataSet>
						<DataSet name="DS_KFAN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="Spd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="OpCtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="SpdSpt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="MinOpTmm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFAN" doName="MaxOpTmm" fc="SP"/>
						</DataSet>
						<DataSet name="DS_KFIL" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="ACAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="MotPro" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="Flush" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="FilAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="DifPresHi" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="FlushCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="OpCtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KFIL" doName="AlmSpt" fc="SP"/>
						</DataSet>
						<DataSet name="DS_KPMP" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="Spd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="OpCtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="SpdSpt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="MinOpTmm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KPMP" doName="MaxOpTmm" fc="SP"/>
						</DataSet>
						<DataSet name="DS_KTNK" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KTNK" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KTNK" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KTNK" doName="LevPct" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KTNK" doName="Vlm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KTNK" doName="VlmCap" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KTNK" doName="TnkTyp" fc="SP"/>
						</DataSet>
						<DataSet name="DS_KVLV" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="OpCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="ClsPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="OpnPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="Mvm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="Stuck" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="PosVlv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="Flw" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="PosSpt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="PosChg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="PosChgIncr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="BlkOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="BlkCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="OpnLim" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="ClsLim" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="KVLV" doName="Incr" fc="SP"/>
						</DataSet>
						<DataSet name="DS_MENV" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="SmokAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="FloodAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="CO2Ems" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="COEms" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="NOxEms" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="SOxEms" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="Dust" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="Snd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="O2CmbuGas" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="O3Air" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="CTrd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="CCdt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="GrnTag" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="PartSens" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MENV" doName="FloodLev" fc="SP"/>
						</DataSet>
						<DataSet name="DS_MFLK" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PPPiMax" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PPPiLoFil" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PhPiLoFil" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PPPiRoot" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PhPiRoot" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PhPcbLl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PPPdmWav" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PhPdmWav" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MFLK" doName="PhPdmSpec" fc="MX"/>
						</DataSet>
						<DataSet name="DS_MHAI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="Hz" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HPhV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HW" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HVAr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HVA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HRmsA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HRmsPhV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HRmsPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HTuW" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HTsW" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HATm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HKf" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HTdf" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdOddA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdEvnA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="TddA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="TddOddA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="TddEvnA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdPhV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdOddPhV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdEvnPhV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdOddPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdEvnPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HCfPhV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HCfPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HCfA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HTif" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="HzSet" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="EvTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="NumCyc" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdAVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdVVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdATmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="ThdVTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAI" doName="NomA" fc="SP"/>
						</DataSet>
						<DataSet name="DS_MHAN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="Hz" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaWatt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaVolAmpr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaVolAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaRmsAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaRmsVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaTuWatt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaTsWatt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaAmpTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaKFact" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaTdFact" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdOddAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdEvnAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="TddAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="TddOddAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="TddEvnAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdOddVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdEvnVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaCfAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaCfVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HaTiFact" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="HzSet" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="EvTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="NumCyc" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdAVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdVVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdATmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="ThdVTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHAN" doName="NomA" fc="SP"/>
						</DataSet>
						<DataSet name="DS_MHYD" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="Lev" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="Flw" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="SpdSrfc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="Cndct" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="HydPH" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="Slnt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MHYD" doName="FishCnt" fc="ST"/>
						</DataSet>
						<DataSet name="DS_MMDC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="Watt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="Amp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="VolPsGnd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="VolNgGnd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="Ris" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="RisPsGnd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMDC" doName="RisNgGnd" fc="MX"/>
						</DataSet>
						<DataSet name="DS_MMET" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="EnvTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="WetBlbTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="CloudCvr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="EnvHum" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="DewPt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="DffInsol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="DctInsol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="DlDur" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="HorInsol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="HorWdDir" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="HorWdSpd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="VerWdDir" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="VerWdSpd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="WdGustSpd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="EnvPres" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="RnFll" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="SnwDen" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="SnwTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="SnwCvr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="SnwFll" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMET" doName="SnwEq" fc="MX"/>
						</DataSet>
						<DataSet name="DS_MMTN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTN" doName="TotVAh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTN" doName="TotWh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTN" doName="TotVArh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTN" doName="SupWh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTN" doName="SupVArh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTN" doName="DmdWh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTN" doName="DmdVArh" fc="ST"/>
						</DataSet>
						<DataSet name="DS_MMTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTR" doName="TotVAh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTR" doName="TotWh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTR" doName="TotVArh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTR" doName="SupWh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTR" doName="SupVArh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTR" doName="DmdWh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMTR" doName="DmdVArh" fc="ST"/>
						</DataSet>
						<DataSet name="DS_MMXN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="Amp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="Watt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="VolAmpr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="VolAmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="PwrFact" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="Imp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXN" doName="Hz" fc="MX"/>
						</DataSet>
						<DataSet name="DS_MMXU" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="TotW" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="TotVA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="TotPF" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="Hz" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="PPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="PNV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="PhV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="A" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="W" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="VAr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="VA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="PF" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="Z" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvAPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvPPVPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvPhVPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvWPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvVAPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvVArPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvPFPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="AvZPhs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="ClcTotVA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MMXU" doName="PFSign" fc="SP"/>
						</DataSet>
						<DataSet name="DS_MSQI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="SeqA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="SeqV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="DQ0Seq" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="ImbA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="ImbNgA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="ImbNgV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="ImbPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="ImbV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="ImbZroA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="ImbZroV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="MaxImbA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="MaxImbPPV" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="MSQI" doName="MaxImbV" fc="MX"/>
						</DataSet>
						<DataSet name="DS_PDIF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="TmASt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="DifAClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="RstA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="LinCapac" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="LoSet" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="HiSet" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="MaxOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="RstMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="TmACrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIF" doName="TmAChr33" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PDIR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIR" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIR" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIR" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PDIS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="PoRch" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="PhStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="GndStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="DirMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="PctRch" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="Ofs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="PctOfs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="RisLod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="AngLod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="TmDlMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="PhDlMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="PhDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="GndDlMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="GndDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="X1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="LinAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="RisGndRch" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="RisPhRch" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="K0Fact" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="K0FactAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDIS" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PDOP" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDOP" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDOP" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDOP" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDOP" doName="DirMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDOP" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDOP" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDOP" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PDUP" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDUP" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDUP" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDUP" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDUP" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDUP" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDUP" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PDUP" doName="DirMod" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PFRC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="BlkV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="BlkVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PFRC" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PHAR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHAR" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHAR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHAR" doName="HaRst" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHAR" doName="PhStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHAR" doName="PhStop" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHAR" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHAR" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PHIZ" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="AStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="VStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="HVStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PHIZ" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PIOC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PIOC" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PIOC" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PIOC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PIOC" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PMRI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="StrInh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="StrInhTmm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="SetA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="SetTms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="MaxNumStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="MaxWrmStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="MaxStrTmm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="EqTmm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMRI" doName="InhTmm" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PMSS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMSS" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMSS" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMSS" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMSS" doName="SetA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMSS" doName="SetTms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMSS" doName="MotStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PMSS" doName="LokRotTms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_POPF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="BlkA" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="BlkV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="BlkValA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="POPF" doName="BlkValV" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PPAM" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PPAM" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PPAM" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PPAM" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PPAM" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PRTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PRTR" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PRTR" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PRTR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PRTR" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PSCH" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="TxPrm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="TxBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="TxTr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="RxPrm1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="RxBlk1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="RxTr1" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="EchoWei" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="EchoWeiOp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="RxSrc1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="RxSrcTr1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="CrdTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="DurTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="UnBlkMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="UnBlkTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="WeiMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSCH" doName="WeiTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PSDE" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="FltIndRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="Ang" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="GndStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="GndOp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="StrDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PSDE" doName="DirMod" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTEF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTEF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTEF" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTEF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTEF" doName="FltIndRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTEF" doName="GndStr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTEF" doName="DirMod" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTHF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTHF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTHF" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTHF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTHF" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTOC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="TmACrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="TmAChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="TmASt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="TmMult" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="MaxOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="TypRsCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOC" doName="DirMod" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTOF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="BlkV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="BlkVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOF" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTOV" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="TmVCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="TmVChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="TmVSt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="TmMult" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="MaxOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTOV" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTRC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTRC" doName="Tr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTRC" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTRC" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTRC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTRC" doName="TrMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTRC" doName="TrPlsTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="AlmThm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="BlkThm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="Amp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmpRl" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="LodRsvAlm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="LodRsvTr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmTmpCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmTmpChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmACrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmAChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmTmpSt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmASt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="TmpMax" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="MaxOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="ConsTms1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="AlmVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTTR" doName="DropoutVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTUC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="TmACrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="TmAChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="TmASt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="TmMult" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="MaxOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="TypRsCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUC" doName="DirMod" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTUF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="BlkV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="BlkVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUF" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PTUV" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="TmVCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="TmVChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="TmVSt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="TmMult" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="MaxOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PTUV" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PUPF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="BlkA" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="BlkV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="BlkValA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PUPF" doName="BlkValV" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PVOC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="AVCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="AVChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="TmACrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="TmAChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="AVSt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="TmASt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="TmMult" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="MaxOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="TypRsCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVOC" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PVPH" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="VHzCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="VHzChr33" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="VHzSt" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="TypRsCrv" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="RsDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="TmMult" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="MinOpTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PVPH" doName="MaxOpTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_PZSU" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PZSU" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PZSU" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PZSU" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PZSU" doName="StrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PZSU" doName="OpDlTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="PZSU" doName="RsDlTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_QFVR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="VarStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="UnHzStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="OvHzStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="VarEnd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="HzVaTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="HzVaMag" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="EvtCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="UnHzStrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QFVR" doName="OvHzStrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_QITR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QITR" doName="VarStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QITR" doName="VarEnd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QITR" doName="ATrsTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QITR" doName="MaxATrs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QITR" doName="EvtCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QITR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QITR" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_QIUB" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="VarStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="VarEnd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="AVaTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="MaxAVa" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="EvtCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="UnbDetMth" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QIUB" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_QVTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVTR" doName="VarStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVTR" doName="VarEnd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVTR" doName="VTrsTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVTR" doName="MaxVTrs" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVTR" doName="EvtCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVTR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVTR" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_QVUB" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="VarStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="VarEnd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="VVaTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="MaxVVa" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="EvtCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="UnbDetMth" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVUB" doName="StrVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_QVVR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="VarStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="DipStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="SwlStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="IntrStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="VarEnd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="VVa" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="EvtCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="VVaTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="DipStrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="SwlStrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="IntrStrVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="QVVR" doName="IntrDetMth" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RADR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="ChTrg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="ChNum1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="TrgMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="LevMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="HiTrgLev" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="LoTrgLev" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="PreTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="PstTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RADR" doName="SrcRef" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RBDR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="ChTrg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="ChNum1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="TrgMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="LevMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="PreTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="PstTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBDR" doName="SrcRef" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RBRF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="OpEx" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="OpIn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="FailMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="FailTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="SPlTrTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="TPTrTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="DetValA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RBRF" doName="ReTrMod" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RDIR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="Dir" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="ChrAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="MinFwdAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="MinRvAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="MaxFwdAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="MaxRvAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="BlkValA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="BlkValV" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="PolQty" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDIR" doName="MinPPV" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RDRE" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="FltNum" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="GriFltNum" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="RcdStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="MemUsed" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="RcdTrg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="MemRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="MemClr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="TrgMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="LevMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="PreTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="PstTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="MemFull" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="MaxNumRcd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="ReTrgMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="PerTrgTms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="ExclTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="RcdMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRE" doName="StoRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RDRS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRS" doName="AutoUpLod" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RDRS" doName="DltRcd" fc="ST"/>
						</DataSet>
						<DataSet name="DS_RFLO" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RFLO" doName="FltLoop" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RFLO" doName="FltZ" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RFLO" doName="FltDiskm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RFLO" doName="OpCntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_RMXU" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RMXU" doName="ALoc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RMXU" doName="AmpLocPhsA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RMXU" doName="AmpLocPhsB" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RMXU" doName="AmpLocPhsC" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RMXU" doName="AmpLocRes" fc="MX"/>
						</DataSet>
						<DataSet name="DS_RPSB" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="Str" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="Op" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="BlkZn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="ZeroEna" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="NgEna" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="MaxEna" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="SwgVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="SwgRis" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="SwgReact" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="SwgTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="UnBlkTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="MaxNumSlp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RPSB" doName="EvTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RREC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="TrBeh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="RecCyc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="OpCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="AutoRecSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="CycTrMod1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="MaxCyc" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="UseCyc" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="MaxTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="Rec1Tmms1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="Rec13Tmms1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="Rec3Tmms1" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="RclTmms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RREC" doName="RdyTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_RSYN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="Rel" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="VInd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="AngInd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="HzInd" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DifVClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DifHzClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DifAngClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="SynPrg" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DifV" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DifHz" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DifAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="LivDeaMod" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DeaLinVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="LivLinVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="DeaBusVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="LivBusVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="RSYN" doName="TotTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_SARC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SARC" doName="FADet" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SARC" doName="SwArcDet" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SARC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SARC" doName="FACntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SARC" doName="ArcCntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_SCBR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="ColOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="AbrAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="AbrWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="MechHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpTmAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="ColAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpCntAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpCntWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpTmWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="AccAbr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="SwA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="ActAbr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="AuxSwTmOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="AuxSwTmCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="RctTmOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="RctTmCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpSpdOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpSpdCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpTmOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpTmCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="Stk" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OvStkOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OvStkCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="ColA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="AbrAlmLev" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="AbrWrnLev" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpAlmTmh" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpWrnTmh" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpAlmNum" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SCBR" doName="OpWrnNum" fc="SP"/>
						</DataSet>
						<DataSet name="DS_SIMG" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="InsAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="InsBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="InsTr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="PresAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="DenAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="TmpAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="InsLevMax" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="InsLevMin" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="Pres" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="Den" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="InsBlkTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIMG" doName="OpCntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_SIML" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="InsAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="InsBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="InsTr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="TmpAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="GasInsAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="GasInsTr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="GasFlwTr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="InsLevMax" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="InsLevMin" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="H2Alm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="H2Wrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="MstAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="MstWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="Lev" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="Pres" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="H2O" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="H2OPap" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="H2OAir" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="H2OTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="H2ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="N2ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="COppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="CO2ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="CH4ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="C2H2ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="C2H4ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="C2H6ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="O2ppm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="CmbuGas" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="FltGas" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SIML" doName="OpCntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_SLTC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="OilFil" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="MotDrvBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="VacCelAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="OilFilTr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="Torq" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="MotDrvA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="AbrPrt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SLTC" doName="OpCntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_SOPM" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotOp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotStrAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="HyAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="HyBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="EnBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="EnAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="HeatAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="ChaIntvTms" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotStr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="En" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="HyPres" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="HyTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotAlmTms" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotStrNum" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SOPM" doName="MotStrTms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_SPDC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="PaDschAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="OpCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="AcuPaDsch" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="AppPaDsch" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="NQS" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="UhfPaDsch" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="CtrHz" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPDC" doName="BndWid" fc="SP"/>
						</DataSet>
						<DataSet name="DS_SPTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="HPTmpAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="HPTmpOp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="HPTmpTr" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="MbrAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="CGAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="HeatAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="AgeRte" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="BotTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="CoreTmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="HPTmpClc" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SPTR" doName="OpCntRs" fc="ST"/>
						</DataSet>
						<DataSet name="DS_SSWI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpTmAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpCntAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpCntWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpTmWrn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="MechHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="AccAbr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="AuxSwTmOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="AuxSwTmCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="RctTmOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="RctTmCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpSpdOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpSpdCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpTmOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpTmCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="Stk" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OvStkOpn" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OvStkCls" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="ColA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpAlmTmh" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpWrnTmh" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpAlmNum" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SSWI" doName="OpWrnNum" fc="SP"/>
						</DataSet>
						<DataSet name="DS_STMP" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="Trip" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="TmpAlmSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="STMP" doName="TmpTripSpt" fc="SP"/>
						</DataSet>
						<DataSet name="DS_SVBR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="Trip" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="Vbr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="AxDsp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="OpCntRs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="VbrAlmSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="VbrTripSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="AxDAlmSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="SVBR" doName="AxDTripSpt" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TANG" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TANG" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TANG" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TANG" doName="AngSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TANG" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TAXD" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TAXD" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TAXD" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TAXD" doName="AxDspSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TAXD" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TCTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="AmpSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="ARtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="HzRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="Rat" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="Cor" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="AngCor" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TCTR" doName="CorCrv" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TDST" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TDST" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TDST" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TDST" doName="DisSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TDST" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TFLW" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFLW" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFLW" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFLW" doName="FlwSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFLW" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TFRQ" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFRQ" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFRQ" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFRQ" doName="HzSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TFRQ" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TGSN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TGSN" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TGSN" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TGSN" doName="GenSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TGSN" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_THUM" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="THUM" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="THUM" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="THUM" doName="HumSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="THUM" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TLVL" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TLVL" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TLVL" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TLVL" doName="LevPctSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TLVL" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TMGF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMGF" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMGF" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMGF" doName="MagFldSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMGF" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TMVM" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMVM" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMVM" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMVM" doName="MvmRteSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TMVM" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TPOS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPOS" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPOS" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPOS" doName="PosPctSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPOS" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TPRS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPRS" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPRS" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPRS" doName="PresSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TPRS" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TRTN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TRTN" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TRTN" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TRTN" doName="RotSpdSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TRTN" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TSND" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TSND" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TSND" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TSND" doName="SndSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TSND" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TTMP" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTMP" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTMP" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTMP" doName="TmpSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTMP" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TTNS" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTNS" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTNS" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTNS" doName="TnsSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TTNS" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TVBR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVBR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVBR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVBR" doName="VbrSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVBR" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TVTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="FuFail" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="VolSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="VRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="HzRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="Rat" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="Cor" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="AngCor" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TVTR" doName="CorCrv" fc="SP"/>
						</DataSet>
						<DataSet name="DS_TWPH" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TWPH" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TWPH" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TWPH" doName="H2OPhSv" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="TWPH" doName="SmpRte" fc="SP"/>
						</DataSet>
						<DataSet name="DS_XCBR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="OpCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="CBOpCap" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="POWCap" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="MaxOpCap" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="Dsc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="SumSwARs" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="BlkOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="BlkCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="ChaMotEna" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XCBR" doName="CBTmms" fc="SP"/>
						</DataSet>
						<DataSet name="DS_XSWI" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="OpCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="SwTyp" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="SwOpCap" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="MaxOpCap" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="Dsc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="BlkOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="BlkCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="XSWI" doName="ChaMotEna" fc="ST"/>
						</DataSet>
						<DataSet name="DS_YEFN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="EndPosR" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="EndPosL" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="PotAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="MotAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="ColPosA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="ColAEFN" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="NeutVol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="ColTapPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="ColPos" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YEFN" doName="ColChg" fc="MX"/>
						</DataSet>
						<DataSet name="DS_YLTC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="OpCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="EndPosR" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="EndPosL" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="OoStep" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="LTCCycAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="BlkLoVisc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="TapPos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YLTC" doName="TapChg" fc="ST"/>
						</DataSet>
						<DataSet name="DS_YPSH" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="ShOpCap" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="MaxOpCap" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="Pos" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="BlkOpn" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="BlkCls" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPSH" doName="ChaMotEna" fc="ST"/>
						</DataSet>
						<DataSet name="DS_YPTR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OpNoLod" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OpOvA" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OpOvV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OpUnV" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="LodFact" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="MaxPwr" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OvlTm" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OvlTEmg" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="HiVRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="LoVRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="PwrRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="MaxPwrSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OvlTmSpt" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="YPTR" doName="OvlTEmgSpt" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZAXN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZAXN" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZAXN" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZAXN" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZAXN" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZAXN" doName="Amp" fc="MX"/>
						</DataSet>
						<DataSet name="DS_ZBAT" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="TestRsl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="BatHi" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="BatLo" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="VolChgRte" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="Amp" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="BatTest" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="LoBatVal" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBAT" doName="HiBatVal" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZBSH" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="React" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="AbsReact" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="LosFact" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="DisplA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="LeakA" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="RefReact" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="RefPF" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZBSH" doName="RefV" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZCAB" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAB" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAB" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAB" doName="OpTmh" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ZCAP" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAP" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAP" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAP" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAP" doName="DschBlk" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCAP" doName="CapDS" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ZCON" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCON" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCON" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCON" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCON" doName="VArRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZCON" doName="VRtg" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZGEN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="GnSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="OpNoLod" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="RotDir" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="OpUnExt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="OpOvExt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="LosOil" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="LosVac" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="PresAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="GnCtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="DExt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="AuxSco" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="ReactPwrR" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="ReactPwrL" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="GnSpd" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="DmdPwr" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="PwrRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGEN" doName="VRtg" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZGIL" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGIL" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGIL" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZGIL" doName="OpTmh" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ZLIN" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="LinLenkm" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="RPs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="XPs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="RZer" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="XZer" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="ZPsMag" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="ZPsAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="ZZerMag" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="ZZerAng" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="RmZer" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="XmZer" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="ZmZerMag" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZLIN" doName="ZmZerAng" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZMOT" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZMOT" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZMOT" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZMOT" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZMOT" doName="LosOil" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZMOT" doName="LosVac" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZMOT" doName="PresAlm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZMOT" doName="DExt" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ZREA" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZREA" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZREA" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZREA" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZREA" doName="VRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZREA" doName="ARtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZREA" doName="VARtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZREA" doName="VArRtg" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZRES" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRES" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRES" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRES" doName="OpTmh" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ZRRC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="LocKey" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="LocSta" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="Loc" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="GnSt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="GnCtl" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZRRC" doName="GnSpd" fc="MX"/>
						</DataSet>
						<DataSet name="DS_ZSAR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSAR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSAR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSAR" doName="OpCnt" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSAR" doName="OpSar" fc="ST"/>
						</DataSet>
						<DataSet name="DS_ZSCR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="Alm" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="OpModRect" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="AmpSpt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="VolSpt" fc="MX"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="SetA" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSCR" doName="SetV" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZSMC" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="RotDir" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="PwrRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="VRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="ARtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="SpdRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="SpdCrit" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="FldRisTmp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="StatRisTmp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="StatRis" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="PFRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="Iner" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="FldAmpRtg" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="FldAmpRtgO" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="FldRis" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="BaseImp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="StatLeakX" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="Xd" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="Xdp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="Xds" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="Xq" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="Xqp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="Xqs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="X0" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="X2" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTdp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTds" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTd0p" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTd0s" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTqp" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTqs" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTq0p" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTq0s" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="TmTa" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="SatCffS10" fc="SP"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZSMC" doName="SatCffS12" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZTCF" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZTCF" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZTCF" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZTCF" doName="OpTmh" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZTCF" doName="PwrHz" fc="SP"/>
						</DataSet>
						<DataSet name="DS_ZTCR" desc="Data Set...">
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZTCR" doName="EEName" fc="DC"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZTCR" doName="EEHealth" fc="ST"/>
							<FCDA ldInst="LD_all" lnInst="1" lnClass="ZTCR" doName="OpTmh" fc="ST"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_LPHD" desc=" " name="U_DS_LPHD" rptID="id_LPHD">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_CMMN" desc=" " name="U_DS_CMMN" rptID="id_CMMN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_LLN0" desc=" " name="U_DS_LLN0" rptID="id_LLN0">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_LCCH" desc=" " name="U_DS_LCCH" rptID="id_LCCH">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_LGOS" desc=" " name="U_DS_LGOS" rptID="id_LGOS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_LSVS" desc=" " name="U_DS_LSVS" rptID="id_LSVS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_LTIM" desc=" " name="U_DS_LTIM" rptID="id_LTIM">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_LTMS" desc=" " name="U_DS_LTMS" rptID="id_LTMS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ANCR" desc=" " name="U_DS_ANCR" rptID="id_ANCR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ARCO" desc=" " name="U_DS_ARCO" rptID="id_ARCO">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ARIS" desc=" " name="U_DS_ARIS" rptID="id_ARIS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ATCC" desc=" " name="U_DS_ATCC" rptID="id_ATCC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_AVCO" desc=" " name="U_DS_AVCO" rptID="id_AVCO">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_CALH" desc=" " name="U_DS_CALH" rptID="id_CALH">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_CCGR" desc=" " name="U_DS_CCGR" rptID="id_CCGR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_CILO" desc=" " name="U_DS_CILO" rptID="id_CILO">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_CPOW" desc=" " name="U_DS_CPOW" rptID="id_CPOW">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_CSWI" desc=" " name="U_DS_CSWI" rptID="id_CSWI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_CSYN" desc=" " name="U_DS_CSYN" rptID="id_CSYN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FCNT" desc=" " name="U_DS_FCNT" rptID="id_FCNT">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FCSD" desc=" " name="U_DS_FCSD" rptID="id_FCSD">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FFIL" desc=" " name="U_DS_FFIL" rptID="id_FFIL">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FLIM" desc=" " name="U_DS_FLIM" rptID="id_FLIM">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FPID" desc=" " name="U_DS_FPID" rptID="id_FPID">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FRMP" desc=" " name="U_DS_FRMP" rptID="id_FRMP">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FSPT" desc=" " name="U_DS_FSPT" rptID="id_FSPT">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FXOT" desc=" " name="U_DS_FXOT" rptID="id_FXOT">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_FXUT" desc=" " name="U_DS_FXUT" rptID="id_FXUT">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_GAPC" desc=" " name="U_DS_GAPC" rptID="id_GAPC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_GGIO" desc=" " name="U_DS_GGIO" rptID="id_GGIO">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_GLOG" desc=" " name="U_DS_GLOG" rptID="id_GLOG">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_GSAL" desc=" " name="U_DS_GSAL" rptID="id_GSAL">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_IARC" desc=" " name="U_DS_IARC" rptID="id_IARC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_IHMI" desc=" " name="U_DS_IHMI" rptID="id_IHMI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ISAF" desc=" " name="U_DS_ISAF" rptID="id_ISAF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ITCI" desc=" " name="U_DS_ITCI" rptID="id_ITCI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ITMI" desc=" " name="U_DS_ITMI" rptID="id_ITMI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ITPC" desc=" " name="U_DS_ITPC" rptID="id_ITPC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_KFAN" desc=" " name="U_DS_KFAN" rptID="id_KFAN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_KFIL" desc=" " name="U_DS_KFIL" rptID="id_KFIL">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_KPMP" desc=" " name="U_DS_KPMP" rptID="id_KPMP">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_KTNK" desc=" " name="U_DS_KTNK" rptID="id_KTNK">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_KVLV" desc=" " name="U_DS_KVLV" rptID="id_KVLV">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MENV" desc=" " name="U_DS_MENV" rptID="id_MENV">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MFLK" desc=" " name="U_DS_MFLK" rptID="id_MFLK">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MHAI" desc=" " name="U_DS_MHAI" rptID="id_MHAI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MHAN" desc=" " name="U_DS_MHAN" rptID="id_MHAN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MHYD" desc=" " name="U_DS_MHYD" rptID="id_MHYD">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MMDC" desc=" " name="U_DS_MMDC" rptID="id_MMDC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MMET" desc=" " name="U_DS_MMET" rptID="id_MMET">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MMTN" desc=" " name="U_DS_MMTN" rptID="id_MMTN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MMTR" desc=" " name="U_DS_MMTR" rptID="id_MMTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MMXN" desc=" " name="U_DS_MMXN" rptID="id_MMXN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MMXU" desc=" " name="U_DS_MMXU" rptID="id_MMXU">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_MSQI" desc=" " name="U_DS_MSQI" rptID="id_MSQI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PDIF" desc=" " name="U_DS_PDIF" rptID="id_PDIF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PDIR" desc=" " name="U_DS_PDIR" rptID="id_PDIR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PDIS" desc=" " name="U_DS_PDIS" rptID="id_PDIS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PDOP" desc=" " name="U_DS_PDOP" rptID="id_PDOP">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PDUP" desc=" " name="U_DS_PDUP" rptID="id_PDUP">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PFRC" desc=" " name="U_DS_PFRC" rptID="id_PFRC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PHAR" desc=" " name="U_DS_PHAR" rptID="id_PHAR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PHIZ" desc=" " name="U_DS_PHIZ" rptID="id_PHIZ">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PIOC" desc=" " name="U_DS_PIOC" rptID="id_PIOC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PMRI" desc=" " name="U_DS_PMRI" rptID="id_PMRI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PMSS" desc=" " name="U_DS_PMSS" rptID="id_PMSS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_POPF" desc=" " name="U_DS_POPF" rptID="id_POPF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PPAM" desc=" " name="U_DS_PPAM" rptID="id_PPAM">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PRTR" desc=" " name="U_DS_PRTR" rptID="id_PRTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PSCH" desc=" " name="U_DS_PSCH" rptID="id_PSCH">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PSDE" desc=" " name="U_DS_PSDE" rptID="id_PSDE">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTEF" desc=" " name="U_DS_PTEF" rptID="id_PTEF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTHF" desc=" " name="U_DS_PTHF" rptID="id_PTHF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTOC" desc=" " name="U_DS_PTOC" rptID="id_PTOC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTOF" desc=" " name="U_DS_PTOF" rptID="id_PTOF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTOV" desc=" " name="U_DS_PTOV" rptID="id_PTOV">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTRC" desc=" " name="U_DS_PTRC" rptID="id_PTRC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTTR" desc=" " name="U_DS_PTTR" rptID="id_PTTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTUC" desc=" " name="U_DS_PTUC" rptID="id_PTUC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTUF" desc=" " name="U_DS_PTUF" rptID="id_PTUF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PTUV" desc=" " name="U_DS_PTUV" rptID="id_PTUV">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PUPF" desc=" " name="U_DS_PUPF" rptID="id_PUPF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PVOC" desc=" " name="U_DS_PVOC" rptID="id_PVOC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PVPH" desc=" " name="U_DS_PVPH" rptID="id_PVPH">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_PZSU" desc=" " name="U_DS_PZSU" rptID="id_PZSU">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_QFVR" desc=" " name="U_DS_QFVR" rptID="id_QFVR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_QITR" desc=" " name="U_DS_QITR" rptID="id_QITR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_QIUB" desc=" " name="U_DS_QIUB" rptID="id_QIUB">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_QVTR" desc=" " name="U_DS_QVTR" rptID="id_QVTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_QVUB" desc=" " name="U_DS_QVUB" rptID="id_QVUB">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_QVVR" desc=" " name="U_DS_QVVR" rptID="id_QVVR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RADR" desc=" " name="U_DS_RADR" rptID="id_RADR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RBDR" desc=" " name="U_DS_RBDR" rptID="id_RBDR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RBRF" desc=" " name="U_DS_RBRF" rptID="id_RBRF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RDIR" desc=" " name="U_DS_RDIR" rptID="id_RDIR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RDRE" desc=" " name="U_DS_RDRE" rptID="id_RDRE">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RDRS" desc=" " name="U_DS_RDRS" rptID="id_RDRS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RFLO" desc=" " name="U_DS_RFLO" rptID="id_RFLO">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RMXU" desc=" " name="U_DS_RMXU" rptID="id_RMXU">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RPSB" desc=" " name="U_DS_RPSB" rptID="id_RPSB">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RREC" desc=" " name="U_DS_RREC" rptID="id_RREC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_RSYN" desc=" " name="U_DS_RSYN" rptID="id_RSYN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SARC" desc=" " name="U_DS_SARC" rptID="id_SARC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SCBR" desc=" " name="U_DS_SCBR" rptID="id_SCBR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SIMG" desc=" " name="U_DS_SIMG" rptID="id_SIMG">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SIML" desc=" " name="U_DS_SIML" rptID="id_SIML">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SLTC" desc=" " name="U_DS_SLTC" rptID="id_SLTC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SOPM" desc=" " name="U_DS_SOPM" rptID="id_SOPM">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SPDC" desc=" " name="U_DS_SPDC" rptID="id_SPDC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SPTR" desc=" " name="U_DS_SPTR" rptID="id_SPTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SSWI" desc=" " name="U_DS_SSWI" rptID="id_SSWI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_STMP" desc=" " name="U_DS_STMP" rptID="id_STMP">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_SVBR" desc=" " name="U_DS_SVBR" rptID="id_SVBR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TANG" desc=" " name="U_DS_TANG" rptID="id_TANG">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TAXD" desc=" " name="U_DS_TAXD" rptID="id_TAXD">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TCTR" desc=" " name="U_DS_TCTR" rptID="id_TCTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TDST" desc=" " name="U_DS_TDST" rptID="id_TDST">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TFLW" desc=" " name="U_DS_TFLW" rptID="id_TFLW">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TFRQ" desc=" " name="U_DS_TFRQ" rptID="id_TFRQ">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TGSN" desc=" " name="U_DS_TGSN" rptID="id_TGSN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_THUM" desc=" " name="U_DS_THUM" rptID="id_THUM">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TLVL" desc=" " name="U_DS_TLVL" rptID="id_TLVL">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TMGF" desc=" " name="U_DS_TMGF" rptID="id_TMGF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TMVM" desc=" " name="U_DS_TMVM" rptID="id_TMVM">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TPOS" desc=" " name="U_DS_TPOS" rptID="id_TPOS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TPRS" desc=" " name="U_DS_TPRS" rptID="id_TPRS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TRTN" desc=" " name="U_DS_TRTN" rptID="id_TRTN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TSND" desc=" " name="U_DS_TSND" rptID="id_TSND">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TTMP" desc=" " name="U_DS_TTMP" rptID="id_TTMP">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TTNS" desc=" " name="U_DS_TTNS" rptID="id_TTNS">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TVBR" desc=" " name="U_DS_TVBR" rptID="id_TVBR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TVTR" desc=" " name="U_DS_TVTR" rptID="id_TVTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_TWPH" desc=" " name="U_DS_TWPH" rptID="id_TWPH">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_XCBR" desc=" " name="U_DS_XCBR" rptID="id_XCBR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_XSWI" desc=" " name="U_DS_XSWI" rptID="id_XSWI">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_YEFN" desc=" " name="U_DS_YEFN" rptID="id_YEFN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_YLTC" desc=" " name="U_DS_YLTC" rptID="id_YLTC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_YPSH" desc=" " name="U_DS_YPSH" rptID="id_YPSH">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_YPTR" desc=" " name="U_DS_YPTR" rptID="id_YPTR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZAXN" desc=" " name="U_DS_ZAXN" rptID="id_ZAXN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZBAT" desc=" " name="U_DS_ZBAT" rptID="id_ZBAT">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZBSH" desc=" " name="U_DS_ZBSH" rptID="id_ZBSH">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZCAB" desc=" " name="U_DS_ZCAB" rptID="id_ZCAB">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZCAP" desc=" " name="U_DS_ZCAP" rptID="id_ZCAP">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZCON" desc=" " name="U_DS_ZCON" rptID="id_ZCON">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZGEN" desc=" " name="U_DS_ZGEN" rptID="id_ZGEN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZGIL" desc=" " name="U_DS_ZGIL" rptID="id_ZGIL">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZLIN" desc=" " name="U_DS_ZLIN" rptID="id_ZLIN">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZMOT" desc=" " name="U_DS_ZMOT" rptID="id_ZMOT">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZREA" desc=" " name="U_DS_ZREA" rptID="id_ZREA">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZRES" desc=" " name="U_DS_ZRES" rptID="id_ZRES">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZRRC" desc=" " name="U_DS_ZRRC" rptID="id_ZRRC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZSAR" desc=" " name="U_DS_ZSAR" rptID="id_ZSAR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZSCR" desc=" " name="U_DS_ZSCR" rptID="id_ZSCR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZSMC" desc=" " name="U_DS_ZSMC" rptID="id_ZSMC">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZTCF" desc=" " name="U_DS_ZTCF" rptID="id_ZTCF">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="DS_ZTCR" desc=" " name="U_DS_ZTCR" rptID="id_ZTCR">
							<TrgOps dchg="true" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<GSEControl name="GoCB_LD_all_1" datSet="DS_LPHD" type="GOOSE" confRev="0" appID="GoCB_1">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_2" datSet="DS_CMMN" type="GOOSE" confRev="0" appID="GoCB_2">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_3" datSet="DS_LLN0" type="GOOSE" confRev="0" appID="GoCB_3">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_4" datSet="DS_LCCH" type="GOOSE" confRev="0" appID="GoCB_4">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_5" datSet="DS_LGOS" type="GOOSE" confRev="0" appID="GoCB_5">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_6" datSet="DS_LSVS" type="GOOSE" confRev="0" appID="GoCB_6">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_7" datSet="DS_LTIM" type="GOOSE" confRev="0" appID="GoCB_7">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_8" datSet="DS_LTMS" type="GOOSE" confRev="0" appID="GoCB_8">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_9" datSet="DS_ANCR" type="GOOSE" confRev="0" appID="GoCB_9">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_10" datSet="DS_ARCO" type="GOOSE" confRev="0" appID="GoCB_10">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_11" datSet="DS_ARIS" type="GOOSE" confRev="0" appID="GoCB_11">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_12" datSet="DS_ATCC" type="GOOSE" confRev="0" appID="GoCB_12">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_13" datSet="DS_AVCO" type="GOOSE" confRev="0" appID="GoCB_13">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_14" datSet="DS_CALH" type="GOOSE" confRev="0" appID="GoCB_14">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_15" datSet="DS_CCGR" type="GOOSE" confRev="0" appID="GoCB_15">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_16" datSet="DS_CILO" type="GOOSE" confRev="0" appID="GoCB_16">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_17" datSet="DS_CPOW" type="GOOSE" confRev="0" appID="GoCB_17">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_18" datSet="DS_CSWI" type="GOOSE" confRev="0" appID="GoCB_18">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_19" datSet="DS_CSYN" type="GOOSE" confRev="0" appID="GoCB_19">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_20" datSet="DS_FCNT" type="GOOSE" confRev="0" appID="GoCB_20">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_21" datSet="DS_FCSD" type="GOOSE" confRev="0" appID="GoCB_21">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_22" datSet="DS_FFIL" type="GOOSE" confRev="0" appID="GoCB_22">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_23" datSet="DS_FLIM" type="GOOSE" confRev="0" appID="GoCB_23">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_24" datSet="DS_FPID" type="GOOSE" confRev="0" appID="GoCB_24">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_25" datSet="DS_FRMP" type="GOOSE" confRev="0" appID="GoCB_25">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_26" datSet="DS_FSPT" type="GOOSE" confRev="0" appID="GoCB_26">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_27" datSet="DS_FXOT" type="GOOSE" confRev="0" appID="GoCB_27">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_28" datSet="DS_FXUT" type="GOOSE" confRev="0" appID="GoCB_28">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_29" datSet="DS_GAPC" type="GOOSE" confRev="0" appID="GoCB_29">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_30" datSet="DS_GGIO" type="GOOSE" confRev="0" appID="GoCB_30">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_31" datSet="DS_GLOG" type="GOOSE" confRev="0" appID="GoCB_31">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_32" datSet="DS_GSAL" type="GOOSE" confRev="0" appID="GoCB_32">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_33" datSet="DS_IARC" type="GOOSE" confRev="0" appID="GoCB_33">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_34" datSet="DS_IHMI" type="GOOSE" confRev="0" appID="GoCB_34">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_35" datSet="DS_ISAF" type="GOOSE" confRev="0" appID="GoCB_35">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_36" datSet="DS_ITCI" type="GOOSE" confRev="0" appID="GoCB_36">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_37" datSet="DS_ITMI" type="GOOSE" confRev="0" appID="GoCB_37">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_38" datSet="DS_ITPC" type="GOOSE" confRev="0" appID="GoCB_38">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_39" datSet="DS_KFAN" type="GOOSE" confRev="0" appID="GoCB_39">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_40" datSet="DS_KFIL" type="GOOSE" confRev="0" appID="GoCB_40">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_41" datSet="DS_KPMP" type="GOOSE" confRev="0" appID="GoCB_41">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_42" datSet="DS_KTNK" type="GOOSE" confRev="0" appID="GoCB_42">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_43" datSet="DS_KVLV" type="GOOSE" confRev="0" appID="GoCB_43">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_44" datSet="DS_MENV" type="GOOSE" confRev="0" appID="GoCB_44">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_45" datSet="DS_MFLK" type="GOOSE" confRev="0" appID="GoCB_45">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_46" datSet="DS_MHAI" type="GOOSE" confRev="0" appID="GoCB_46">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_47" datSet="DS_MHAN" type="GOOSE" confRev="0" appID="GoCB_47">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_48" datSet="DS_MHYD" type="GOOSE" confRev="0" appID="GoCB_48">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_49" datSet="DS_MMDC" type="GOOSE" confRev="0" appID="GoCB_49">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_50" datSet="DS_MMET" type="GOOSE" confRev="0" appID="GoCB_50">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_51" datSet="DS_MMTN" type="GOOSE" confRev="0" appID="GoCB_51">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_52" datSet="DS_MMTR" type="GOOSE" confRev="0" appID="GoCB_52">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_53" datSet="DS_MMXN" type="GOOSE" confRev="0" appID="GoCB_53">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_54" datSet="DS_MMXU" type="GOOSE" confRev="0" appID="GoCB_54">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_55" datSet="DS_MSQI" type="GOOSE" confRev="0" appID="GoCB_55">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_56" datSet="DS_PDIF" type="GOOSE" confRev="0" appID="GoCB_56">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_57" datSet="DS_PDIR" type="GOOSE" confRev="0" appID="GoCB_57">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_58" datSet="DS_PDIS" type="GOOSE" confRev="0" appID="GoCB_58">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_59" datSet="DS_PDOP" type="GOOSE" confRev="0" appID="GoCB_59">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_60" datSet="DS_PDUP" type="GOOSE" confRev="0" appID="GoCB_60">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_61" datSet="DS_PFRC" type="GOOSE" confRev="0" appID="GoCB_61">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_62" datSet="DS_PHAR" type="GOOSE" confRev="0" appID="GoCB_62">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_63" datSet="DS_PHIZ" type="GOOSE" confRev="0" appID="GoCB_63">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_64" datSet="DS_PIOC" type="GOOSE" confRev="0" appID="GoCB_64">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_65" datSet="DS_PMRI" type="GOOSE" confRev="0" appID="GoCB_65">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_66" datSet="DS_PMSS" type="GOOSE" confRev="0" appID="GoCB_66">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_67" datSet="DS_POPF" type="GOOSE" confRev="0" appID="GoCB_67">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_68" datSet="DS_PPAM" type="GOOSE" confRev="0" appID="GoCB_68">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_69" datSet="DS_PRTR" type="GOOSE" confRev="0" appID="GoCB_69">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_70" datSet="DS_PSCH" type="GOOSE" confRev="0" appID="GoCB_70">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_71" datSet="DS_PSDE" type="GOOSE" confRev="0" appID="GoCB_71">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_72" datSet="DS_PTEF" type="GOOSE" confRev="0" appID="GoCB_72">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_73" datSet="DS_PTHF" type="GOOSE" confRev="0" appID="GoCB_73">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_74" datSet="DS_PTOC" type="GOOSE" confRev="0" appID="GoCB_74">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_75" datSet="DS_PTOF" type="GOOSE" confRev="0" appID="GoCB_75">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_76" datSet="DS_PTOV" type="GOOSE" confRev="0" appID="GoCB_76">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_77" datSet="DS_PTRC" type="GOOSE" confRev="0" appID="GoCB_77">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_78" datSet="DS_PTTR" type="GOOSE" confRev="0" appID="GoCB_78">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_79" datSet="DS_PTUC" type="GOOSE" confRev="0" appID="GoCB_79">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_80" datSet="DS_PTUF" type="GOOSE" confRev="0" appID="GoCB_80">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_81" datSet="DS_PTUV" type="GOOSE" confRev="0" appID="GoCB_81">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_82" datSet="DS_PUPF" type="GOOSE" confRev="0" appID="GoCB_82">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_83" datSet="DS_PVOC" type="GOOSE" confRev="0" appID="GoCB_83">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_84" datSet="DS_PVPH" type="GOOSE" confRev="0" appID="GoCB_84">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_85" datSet="DS_PZSU" type="GOOSE" confRev="0" appID="GoCB_85">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_86" datSet="DS_QFVR" type="GOOSE" confRev="0" appID="GoCB_86">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_87" datSet="DS_QITR" type="GOOSE" confRev="0" appID="GoCB_87">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_88" datSet="DS_QIUB" type="GOOSE" confRev="0" appID="GoCB_88">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_89" datSet="DS_QVTR" type="GOOSE" confRev="0" appID="GoCB_89">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_90" datSet="DS_QVUB" type="GOOSE" confRev="0" appID="GoCB_90">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_91" datSet="DS_QVVR" type="GOOSE" confRev="0" appID="GoCB_91">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_92" datSet="DS_RADR" type="GOOSE" confRev="0" appID="GoCB_92">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_93" datSet="DS_RBDR" type="GOOSE" confRev="0" appID="GoCB_93">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_94" datSet="DS_RBRF" type="GOOSE" confRev="0" appID="GoCB_94">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_95" datSet="DS_RDIR" type="GOOSE" confRev="0" appID="GoCB_95">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_96" datSet="DS_RDRE" type="GOOSE" confRev="0" appID="GoCB_96">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_97" datSet="DS_RDRS" type="GOOSE" confRev="0" appID="GoCB_97">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_98" datSet="DS_RFLO" type="GOOSE" confRev="0" appID="GoCB_98">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_99" datSet="DS_RMXU" type="GOOSE" confRev="0" appID="GoCB_99">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_100" datSet="DS_RPSB" type="GOOSE" confRev="0" appID="GoCB_100">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_101" datSet="DS_RREC" type="GOOSE" confRev="0" appID="GoCB_101">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_102" datSet="DS_RSYN" type="GOOSE" confRev="0" appID="GoCB_102">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_103" datSet="DS_SARC" type="GOOSE" confRev="0" appID="GoCB_103">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_104" datSet="DS_SCBR" type="GOOSE" confRev="0" appID="GoCB_104">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_105" datSet="DS_SIMG" type="GOOSE" confRev="0" appID="GoCB_105">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_106" datSet="DS_SIML" type="GOOSE" confRev="0" appID="GoCB_106">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_107" datSet="DS_SLTC" type="GOOSE" confRev="0" appID="GoCB_107">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_108" datSet="DS_SOPM" type="GOOSE" confRev="0" appID="GoCB_108">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_109" datSet="DS_SPDC" type="GOOSE" confRev="0" appID="GoCB_109">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_110" datSet="DS_SPTR" type="GOOSE" confRev="0" appID="GoCB_110">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_111" datSet="DS_SSWI" type="GOOSE" confRev="0" appID="GoCB_111">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_112" datSet="DS_STMP" type="GOOSE" confRev="0" appID="GoCB_112">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_113" datSet="DS_SVBR" type="GOOSE" confRev="0" appID="GoCB_113">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_114" datSet="DS_TANG" type="GOOSE" confRev="0" appID="GoCB_114">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_115" datSet="DS_TAXD" type="GOOSE" confRev="0" appID="GoCB_115">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_116" datSet="DS_TCTR" type="GOOSE" confRev="0" appID="GoCB_116">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_117" datSet="DS_TDST" type="GOOSE" confRev="0" appID="GoCB_117">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_118" datSet="DS_TFLW" type="GOOSE" confRev="0" appID="GoCB_118">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_119" datSet="DS_TFRQ" type="GOOSE" confRev="0" appID="GoCB_119">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_120" datSet="DS_TGSN" type="GOOSE" confRev="0" appID="GoCB_120">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_121" datSet="DS_THUM" type="GOOSE" confRev="0" appID="GoCB_121">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_122" datSet="DS_TLVL" type="GOOSE" confRev="0" appID="GoCB_122">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_123" datSet="DS_TMGF" type="GOOSE" confRev="0" appID="GoCB_123">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_124" datSet="DS_TMVM" type="GOOSE" confRev="0" appID="GoCB_124">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_125" datSet="DS_TPOS" type="GOOSE" confRev="0" appID="GoCB_125">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_126" datSet="DS_TPRS" type="GOOSE" confRev="0" appID="GoCB_126">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_127" datSet="DS_TRTN" type="GOOSE" confRev="0" appID="GoCB_127">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_128" datSet="DS_TSND" type="GOOSE" confRev="0" appID="GoCB_128">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_129" datSet="DS_TTMP" type="GOOSE" confRev="0" appID="GoCB_129">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_130" datSet="DS_TTNS" type="GOOSE" confRev="0" appID="GoCB_130">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_131" datSet="DS_TVBR" type="GOOSE" confRev="0" appID="GoCB_131">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_132" datSet="DS_TVTR" type="GOOSE" confRev="0" appID="GoCB_132">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_133" datSet="DS_TWPH" type="GOOSE" confRev="0" appID="GoCB_133">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_134" datSet="DS_XCBR" type="GOOSE" confRev="0" appID="GoCB_134">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_135" datSet="DS_XSWI" type="GOOSE" confRev="0" appID="GoCB_135">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_136" datSet="DS_YEFN" type="GOOSE" confRev="0" appID="GoCB_136">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_137" datSet="DS_YLTC" type="GOOSE" confRev="0" appID="GoCB_137">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_138" datSet="DS_YPSH" type="GOOSE" confRev="0" appID="GoCB_138">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_139" datSet="DS_YPTR" type="GOOSE" confRev="0" appID="GoCB_139">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_140" datSet="DS_ZAXN" type="GOOSE" confRev="0" appID="GoCB_140">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_141" datSet="DS_ZBAT" type="GOOSE" confRev="0" appID="GoCB_141">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_142" datSet="DS_ZBSH" type="GOOSE" confRev="0" appID="GoCB_142">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_143" datSet="DS_ZCAB" type="GOOSE" confRev="0" appID="GoCB_143">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_144" datSet="DS_ZCAP" type="GOOSE" confRev="0" appID="GoCB_144">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_145" datSet="DS_ZCON" type="GOOSE" confRev="0" appID="GoCB_145">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_146" datSet="DS_ZGEN" type="GOOSE" confRev="0" appID="GoCB_146">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_147" datSet="DS_ZGIL" type="GOOSE" confRev="0" appID="GoCB_147">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_148" datSet="DS_ZLIN" type="GOOSE" confRev="0" appID="GoCB_148">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_149" datSet="DS_ZMOT" type="GOOSE" confRev="0" appID="GoCB_149">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_150" datSet="DS_ZREA" type="GOOSE" confRev="0" appID="GoCB_150">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_151" datSet="DS_ZRES" type="GOOSE" confRev="0" appID="GoCB_151">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_152" datSet="DS_ZRRC" type="GOOSE" confRev="0" appID="GoCB_152">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_153" datSet="DS_ZSAR" type="GOOSE" confRev="0" appID="GoCB_153">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_154" datSet="DS_ZSCR" type="GOOSE" confRev="0" appID="GoCB_154">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_155" datSet="DS_ZSMC" type="GOOSE" confRev="0" appID="GoCB_155">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_156" datSet="DS_ZTCF" type="GOOSE" confRev="0" appID="GoCB_156">
						</GSEControl>
						<GSEControl name="GoCB_LD_all_157" datSet="DS_ZTCR" type="GOOSE" confRev="0" appID="GoCB_157">
						</GSEControl>
					</LN0>
					<LN lnType="MFLK" lnClass="MFLK" desc="" inst="0">
					</LN>
					<LN lnType="LPHD" lnClass="LPHD" desc="" inst="1">
					</LN>
					<LN lnType="CMMN" lnClass="CMMN" desc="" inst="1">
					</LN>
					<LN lnType="LCCH" lnClass="LCCH" desc="" inst="1">
					</LN>
					<LN lnType="LGOS" lnClass="LGOS" desc="" inst="1">
					</LN>
					<LN lnType="LSVS" lnClass="LSVS" desc="" inst="1">
					</LN>
					<LN lnType="LTIM" lnClass="LTIM" desc="" inst="1">
					</LN>
					<LN lnType="LTMS" lnClass="LTMS" desc="" inst="1">
					</LN>
					<LN lnType="ANCR" lnClass="ANCR" desc="" inst="1">
					</LN>
					<LN lnType="ARCO" lnClass="ARCO" desc="" inst="1">
					</LN>
					<LN lnType="ARIS" lnClass="ARIS" desc="" inst="1">
					</LN>
					<LN lnType="ATCC" lnClass="ATCC" desc="" inst="1">
					</LN>
					<LN lnType="AVCO" lnClass="AVCO" desc="" inst="1">
					</LN>
					<LN lnType="CALH" lnClass="CALH" desc="" inst="1">
					</LN>
					<LN lnType="CCGR" lnClass="CCGR" desc="" inst="1">
					</LN>
					<LN lnType="CILO" lnClass="CILO" desc="" inst="1">
					</LN>
					<LN lnType="CPOW" lnClass="CPOW" desc="" inst="1">
					</LN>
					<LN lnType="CSWI" lnClass="CSWI" desc="" inst="1">
					</LN>
					<LN lnType="CSYN" lnClass="CSYN" desc="" inst="1">
					</LN>
					<LN lnType="FCNT" lnClass="FCNT" desc="" inst="1">
					</LN>
					<LN lnType="FCSD" lnClass="FCSD" desc="" inst="1">
					</LN>
					<LN lnType="FFIL" lnClass="FFIL" desc="" inst="1">
					</LN>
					<LN lnType="FLIM" lnClass="FLIM" desc="" inst="1">
					</LN>
					<LN lnType="FPID" lnClass="FPID" desc="" inst="1">
					</LN>
					<LN lnType="FRMP" lnClass="FRMP" desc="" inst="1">
					</LN>
					<LN lnType="FSPT" lnClass="FSPT" desc="" inst="1">
					</LN>
					<LN lnType="FXOT" lnClass="FXOT" desc="" inst="1">
					</LN>
					<LN lnType="FXUT" lnClass="FXUT" desc="" inst="1">
					</LN>
					<LN lnType="GAPC" lnClass="GAPC" desc="" inst="1">
					</LN>
					<LN lnType="GGIO" lnClass="GGIO" desc="" inst="1">
					</LN>
					<LN lnType="GLOG" lnClass="GLOG" desc="" inst="1">
					</LN>
					<LN lnType="GSAL" lnClass="GSAL" desc="" inst="1">
					</LN>
					<LN lnType="IARC" lnClass="IARC" desc="" inst="1">
					</LN>
					<LN lnType="IHMI" lnClass="IHMI" desc="" inst="1">
					</LN>
					<LN lnType="ISAF" lnClass="ISAF" desc="" inst="1">
					</LN>
					<LN lnType="ITCI" lnClass="ITCI" desc="" inst="1">
					</LN>
					<LN lnType="ITMI" lnClass="ITMI" desc="" inst="1">
					</LN>
					<LN lnType="ITPC" lnClass="ITPC" desc="" inst="1">
					</LN>
					<LN lnType="KFAN" lnClass="KFAN" desc="" inst="1">
					</LN>
					<LN lnType="KFIL" lnClass="KFIL" desc="" inst="1">
					</LN>
					<LN lnType="KPMP" lnClass="KPMP" desc="" inst="1">
					</LN>
					<LN lnType="KTNK" lnClass="KTNK" desc="" inst="1">
					</LN>
					<LN lnType="KVLV" lnClass="KVLV" desc="" inst="1">
					</LN>
					<LN lnType="MENV" lnClass="MENV" desc="" inst="1">
					</LN>
					<LN lnType="MFLK" lnClass="MFLK" desc="" inst="2">
					</LN>
					<LN lnType="MHAI" lnClass="MHAI" desc="" inst="1">
					</LN>
					<LN lnType="MHAN" lnClass="MHAN" desc="" inst="1">
					</LN>
					<LN lnType="MHYD" lnClass="MHYD" desc="" inst="1">
					</LN>
					<LN lnType="MMDC" lnClass="MMDC" desc="" inst="1">
					</LN>
					<LN lnType="MMET" lnClass="MMET" desc="" inst="1">
					</LN>
					<LN lnType="MMTN" lnClass="MMTN" desc="" inst="1">
					</LN>
					<LN lnType="MMTR" lnClass="MMTR" desc="" inst="1">
					</LN>
					<LN lnType="MMXN" lnClass="MMXN" desc="" inst="1">
					</LN>
					<LN lnType="MMXU" lnClass="MMXU" desc="" inst="1">
					</LN>
					<LN lnType="MSQI" lnClass="MSQI" desc="" inst="1">
					</LN>
					<LN lnType="PDIF" lnClass="PDIF" desc="" inst="1">
					</LN>
					<LN lnType="PDIR" lnClass="PDIR" desc="" inst="1">
					</LN>
					<LN lnType="PDIS" lnClass="PDIS" desc="" inst="1">
					</LN>
					<LN lnType="PDOP" lnClass="PDOP" desc="" inst="1">
					</LN>
					<LN lnType="PDUP" lnClass="PDUP" desc="" inst="1">
					</LN>
					<LN lnType="PFRC" lnClass="PFRC" desc="" inst="1">
					</LN>
					<LN lnType="PHAR" lnClass="PHAR" desc="" inst="1">
					</LN>
					<LN lnType="PHIZ" lnClass="PHIZ" desc="" inst="1">
					</LN>
					<LN lnType="PIOC" lnClass="PIOC" desc="" inst="1">
					</LN>
					<LN lnType="PMRI" lnClass="PMRI" desc="" inst="1">
					</LN>
					<LN lnType="PMSS" lnClass="PMSS" desc="" inst="1">
					</LN>
					<LN lnType="POPF" lnClass="POPF" desc="" inst="1">
					</LN>
					<LN lnType="PPAM" lnClass="PPAM" desc="" inst="1">
					</LN>
					<LN lnType="PRTR" lnClass="PRTR" desc="" inst="1">
					</LN>
					<LN lnType="PSCH" lnClass="PSCH" desc="" inst="1">
					</LN>
					<LN lnType="PSDE" lnClass="PSDE" desc="" inst="1">
					</LN>
					<LN lnType="PTEF" lnClass="PTEF" desc="" inst="1">
					</LN>
					<LN lnType="PTHF" lnClass="PTHF" desc="" inst="1">
					</LN>
					<LN lnType="PTOC" lnClass="PTOC" desc="" inst="1">
					</LN>
					<LN lnType="PTOF" lnClass="PTOF" desc="" inst="1">
					</LN>
					<LN lnType="PTOV" lnClass="PTOV" desc="" inst="1">
					</LN>
					<LN lnType="PTRC" lnClass="PTRC" desc="" inst="1">
					</LN>
					<LN lnType="PTTR" lnClass="PTTR" desc="" inst="1">
					</LN>
					<LN lnType="PTUC" lnClass="PTUC" desc="" inst="1">
					</LN>
					<LN lnType="PTUF" lnClass="PTUF" desc="" inst="1">
					</LN>
					<LN lnType="PTUV" lnClass="PTUV" desc="" inst="1">
					</LN>
					<LN lnType="PUPF" lnClass="PUPF" desc="" inst="1">
					</LN>
					<LN lnType="PVOC" lnClass="PVOC" desc="" inst="1">
					</LN>
					<LN lnType="PVPH" lnClass="PVPH" desc="" inst="1">
					</LN>
					<LN lnType="PZSU" lnClass="PZSU" desc="" inst="1">
					</LN>
					<LN lnType="QFVR" lnClass="QFVR" desc="" inst="1">
					</LN>
					<LN lnType="QITR" lnClass="QITR" desc="" inst="1">
					</LN>
					<LN lnType="QIUB" lnClass="QIUB" desc="" inst="1">
					</LN>
					<LN lnType="QVTR" lnClass="QVTR" desc="" inst="1">
					</LN>
					<LN lnType="QVUB" lnClass="QVUB" desc="" inst="1">
					</LN>
					<LN lnType="QVVR" lnClass="QVVR" desc="" inst="1">
					</LN>
					<LN lnType="RADR" lnClass="RADR" desc="" inst="1">
					</LN>
					<LN lnType="RBDR" lnClass="RBDR" desc="" inst="1">
					</LN>
					<LN lnType="RBRF" lnClass="RBRF" desc="" inst="1">
					</LN>
					<LN lnType="RDIR" lnClass="RDIR" desc="" inst="1">
					</LN>
					<LN lnType="RDRE" lnClass="RDRE" desc="" inst="1">
					</LN>
					<LN lnType="RDRS" lnClass="RDRS" desc="" inst="1">
					</LN>
					<LN lnType="RFLO" lnClass="RFLO" desc="" inst="1">
					</LN>
					<LN lnType="RMXU" lnClass="RMXU" desc="" inst="1">
					</LN>
					<LN lnType="RPSB" lnClass="RPSB" desc="" inst="1">
					</LN>
					<LN lnType="RREC" lnClass="RREC" desc="" inst="1">
					</LN>
					<LN lnType="RSYN" lnClass="RSYN" desc="" inst="1">
					</LN>
					<LN lnType="SARC" lnClass="SARC" desc="" inst="1">
					</LN>
					<LN lnType="SCBR" lnClass="SCBR" desc="" inst="1">
					</LN>
					<LN lnType="SIMG" lnClass="SIMG" desc="" inst="1">
					</LN>
					<LN lnType="SIML" lnClass="SIML" desc="" inst="1">
					</LN>
					<LN lnType="SLTC" lnClass="SLTC" desc="" inst="1">
					</LN>
					<LN lnType="SOPM" lnClass="SOPM" desc="" inst="1">
					</LN>
					<LN lnType="SPDC" lnClass="SPDC" desc="" inst="1">
					</LN>
					<LN lnType="SPTR" lnClass="SPTR" desc="" inst="1">
					</LN>
					<LN lnType="SSWI" lnClass="SSWI" desc="" inst="1">
					</LN>
					<LN lnType="STMP" lnClass="STMP" desc="" inst="1">
					</LN>
					<LN lnType="SVBR" lnClass="SVBR" desc="" inst="1">
					</LN>
					<LN lnType="TANG" lnClass="TANG" desc="" inst="1">
					</LN>
					<LN lnType="TAXD" lnClass="TAXD" desc="" inst="1">
					</LN>
					<LN lnType="TCTR" lnClass="TCTR" desc="" inst="1">
					</LN>
					<LN lnType="TDST" lnClass="TDST" desc="" inst="1">
					</LN>
					<LN lnType="TFLW" lnClass="TFLW" desc="" inst="1">
					</LN>
					<LN lnType="TFRQ" lnClass="TFRQ" desc="" inst="1">
					</LN>
					<LN lnType="TGSN" lnClass="TGSN" desc="" inst="1">
					</LN>
					<LN lnType="THUM" lnClass="THUM" desc="" inst="1">
					</LN>
					<LN lnType="TLVL" lnClass="TLVL" desc="" inst="1">
					</LN>
					<LN lnType="TMGF" lnClass="TMGF" desc="" inst="1">
					</LN>
					<LN lnType="TMVM" lnClass="TMVM" desc="" inst="1">
					</LN>
					<LN lnType="TPOS" lnClass="TPOS" desc="" inst="1">
					</LN>
					<LN lnType="TPRS" lnClass="TPRS" desc="" inst="1">
					</LN>
					<LN lnType="TRTN" lnClass="TRTN" desc="" inst="1">
					</LN>
					<LN lnType="TSND" lnClass="TSND" desc="" inst="1">
					</LN>
					<LN lnType="TTMP" lnClass="TTMP" desc="" inst="1">
					</LN>
					<LN lnType="TTNS" lnClass="TTNS" desc="" inst="1">
					</LN>
					<LN lnType="TVBR" lnClass="TVBR" desc="" inst="1">
					</LN>
					<LN lnType="TVTR" lnClass="TVTR" desc="" inst="1">
					</LN>
					<LN lnType="TWPH" lnClass="TWPH" desc="" inst="1">
					</LN>
					<LN lnType="XCBR" lnClass="XCBR" desc="" inst="1">
					</LN>
					<LN lnType="XSWI" lnClass="XSWI" desc="" inst="1">
					</LN>
					<LN lnType="YEFN" lnClass="YEFN" desc="" inst="1">
					</LN>
					<LN lnType="YLTC" lnClass="YLTC" desc="" inst="1">
					</LN>
					<LN lnType="YPSH" lnClass="YPSH" desc="" inst="1">
					</LN>
					<LN lnType="YPTR" lnClass="YPTR" desc="" inst="1">
					</LN>
					<LN lnType="ZAXN" lnClass="ZAXN" desc="" inst="1">
					</LN>
					<LN lnType="ZBAT" lnClass="ZBAT" desc="" inst="1">
					</LN>
					<LN lnType="ZBSH" lnClass="ZBSH" desc="" inst="1">
					</LN>
					<LN lnType="ZCAB" lnClass="ZCAB" desc="" inst="1">
					</LN>
					<LN lnType="ZCAP" lnClass="ZCAP" desc="" inst="1">
					</LN>
					<LN lnType="ZCON" lnClass="ZCON" desc="" inst="1">
					</LN>
					<LN lnType="ZGEN" lnClass="ZGEN" desc="" inst="1">
					</LN>
					<LN lnType="ZGIL" lnClass="ZGIL" desc="" inst="1">
					</LN>
					<LN lnType="ZLIN" lnClass="ZLIN" desc="" inst="1">
					</LN>
					<LN lnType="ZMOT" lnClass="ZMOT" desc="" inst="1">
					</LN>
					<LN lnType="ZREA" lnClass="ZREA" desc="" inst="1">
					</LN>
					<LN lnType="ZRES" lnClass="ZRES" desc="" inst="1">
					</LN>
					<LN lnType="ZRRC" lnClass="ZRRC" desc="" inst="1">
					</LN>
					<LN lnType="ZSAR" lnClass="ZSAR" desc="" inst="1">
					</LN>
					<LN lnType="ZSCR" lnClass="ZSCR" desc="" inst="1">
					</LN>
					<LN lnType="ZSMC" lnClass="ZSMC" desc="" inst="1">
					</LN>
					<LN lnType="ZTCF" lnClass="ZTCF" desc="" inst="1">
					</LN>
					<LN lnType="ZTCR" lnClass="ZTCR" desc="" inst="1">
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType lnClass="ANCR" id="ANCR" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for regulation of suppression coils (ASC / Petersen coil) as tap coils and plunger core coils.">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="HiColPos" type="INS"/>
			<DO name="LoColPos" type="INS"/>
			<DO name="ColOpR" type="SPS"/>
			<DO name="ColOpL" type="SPS"/>
			<DO name="ColChgOp" type="SPS"/>
			<DO name="StFixCol" type="SPS"/>
			<DO name="StClcTun" type="ENS"/>
			<DO name="PotAlm" type="SPS"/>
			<DO name="MotAlm" type="SPS"/>
			<DO name="MotWrn" type="SPS"/>
			<DO name="ClcSeqWrn" type="SPS"/>
			<DO name="ColPosA" type="MV"/>
			<DO name="AResoPt" type="MV"/>
			<DO name="AWatt" type="MV"/>
			<DO name="ADetun" type="MV"/>
			<DO name="Damp" type="MV"/>
			<DO name="CapacImb" type="MV"/>
			<DO name="VolResoPt" type="CMV"/>
			<DO name="NeutVol" type="CMV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="TapChg" type="BSC"/>
			<DO name="ColTapPos" type="ISC"/>
			<DO name="ColPos" type="APC"/>
			<DO name="RCol" type="SPC"/>
			<DO name="LCol" type="SPC"/>
			<DO name="Auto" type="SPC"/>
			<DO name="StrClc" type="SPC"/>
			<DO name="ParOp" type="SPC"/>
			<DO name="FixCol" type="APC"/>
			<DO name="ParColMod" type="ENG"/>
			<DO name="ParMod" type="ENG"/>
			<DO name="ADetunSpt" type="ASG"/>
			<DO name="BndWid" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ARCO" id="ARCO" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for a reactive controller independent of the control method being used.">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="VOvSt" type="SPS"/>
			<DO name="NeutAlm" type="SPS"/>
			<DO name="DschBlk" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="TapChg" type="BSC"/>
			<DO name="Auto" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="ARIS" id="ARIS" desc="For a description of this LN, see IEC 61850-5. This LN should be used for the automatic wattmetric increase with thermal supervision.">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="ZBlk" type="SPS"/>
			<DO name="TmpAlm" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="Auto" type="SPC"/>
			<DO name="StrSeq" type="SPC"/>
			<DO name="NeutVol" type="CMV"/>
			<DO name="RisTmp" type="MV"/>
			<DO name="RisTmpClc" type="MV"/>
		</LNodeType>
		<LNodeType lnClass="ATCC" id="ATCC" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="HiTapPos" type="INS"/>
			<DO name="LoTapPos" type="INS"/>
			<DO name="TapOpR" type="SPS"/>
			<DO name="TapOpL" type="SPS"/>
			<DO name="TapOpStop" type="SPS"/>
			<DO name="TapOpErr" type="SPS"/>
			<DO name="LTCBlkVLo" type="SPS"/>
			<DO name="LTCBlkVHi" type="SPS"/>
			<DO name="LTCBlkAHi" type="SPS"/>
			<DO name="EndPosR" type="SPS"/>
			<DO name="EndPosL" type="SPS"/>
			<DO name="ErrPar" type="SPS"/>
			<DO name="CtlV" type="MV"/>
			<DO name="LodA" type="MV"/>
			<DO name="CircA" type="MV"/>
			<DO name="PhAng" type="MV"/>
			<DO name="HiCtlV" type="MV"/>
			<DO name="LoCtlV" type="MV"/>
			<DO name="HiDmdA" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="TapChg" type="BSC"/>
			<DO name="TapPos" type="ISC"/>
			<DO name="BndCtrChg" type="BAC"/>
			<DO name="ParOp" type="SPC"/>
			<DO name="LTCBlk" type="SPC"/>
			<DO name="LTCDragRs" type="SPC"/>
			<DO name="Auto" type="SPC"/>
			<DO name="VRed1" type="SPC"/>
			<DO name="BndCtr" type="ASG"/>
			<DO name="BndWid" type="ASG"/>
			<DO name="CtlDlTmms" type="ING"/>
			<DO name="LDCR" type="ASG"/>
			<DO name="LDCX" type="ASG"/>
			<DO name="BlkLV" type="ASG"/>
			<DO name="BlkRV" type="ASG"/>
			<DO name="BlkVLo" type="ASG"/>
			<DO name="BlkVHi" type="ASG"/>
			<DO name="RnbkRV" type="ASG"/>
			<DO name="LimLodA" type="ASG"/>
			<DO name="LDC" type="SPG"/>
			<DO name="ParTraMod" type="ENG"/>
			<DO name="TmDlChr" type="SPG"/>
			<DO name="LDCZ" type="ASG"/>
			<DO name="VRedVal" type="ASG"/>
			<DO name="TapBlkR" type="ING"/>
			<DO name="TapBlkL" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="AVCO" id="AVCO" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for a voltage controller independent of the control method being used.">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="BlkEF" type="SPS"/>
			<DO name="BlkAOv" type="SPS"/>
			<DO name="BlkVOv" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="TapChg" type="BSC"/>
			<DO name="SptVol" type="APC"/>
			<DO name="Auto" type="SPC"/>
			<DO name="LimAOv" type="ASG"/>
			<DO name="LimVOv" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="CALH" id="CALH" desc="For a description of this LN, see IEC 61850-5. CALH allows the creation of group warnings, group indications and group alarms. The individual alarms, which are used to calculate the group indications/alarms/warnings, are subscribed from elsewhere. The calculation is a local issue, usually performed by a logic scheme.">
			<DO name="GrAlm" type="SPS"/>
			<DO name="GrWrn" type="SPS"/>
			<DO name="GrInd" type="SPS"/>
			<DO name="AlmLstOv" type="SPS"/>
		</LNodeType>
		<LNodeType lnClass="CCGR" id="CCGR" desc="This LN class shall be used to control the cooling equipment. One instance per cooling group shall be used.">
			<DO name="OpTmh" type="INS"/>
			<DO name="FanOvCur" type="SPS"/>
			<DO name="PmpOvCur" type="SPS"/>
			<DO name="PmpAlm" type="SPS"/>
			<DO name="EnvTmp" type="MV"/>
			<DO name="OilTmpIn" type="MV"/>
			<DO name="OilTmpOut" type="MV"/>
			<DO name="OilMotA" type="MV"/>
			<DO name="FanFlw" type="MV"/>
			<DO name="CETmpIn" type="MV"/>
			<DO name="CETmpOut" type="MV"/>
			<DO name="CEPres" type="MV"/>
			<DO name="CEFlw" type="MV"/>
			<DO name="FanA" type="MV"/>
			<DO name="CEBlk" type="SPC"/>
			<DO name="CECtl" type="SPC"/>
			<DO name="PmpCtlGen" type="ENC"/>
			<DO name="PmpCtl" type="ENC"/>
			<DO name="FanCtlGen" type="ENC"/>
			<DO name="FanCtl" type="ENC"/>
			<DO name="Auto" type="SPC"/>
			<DO name="OilTmpSet" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="CILO" id="CILO" desc="For a description of this LN, see IEC 61850-5. This LN shall be used to enable a switching operation if the interlocking conditions are fulfilled. One instance per switching device is needed. At least all related switchgear positions have to be subscribed. The interlocking algorithm is a local issue.">
			<DO name="EnaOpn" type="SPS"/>
			<DO name="EnaCls" type="SPS"/>
		</LNodeType>
		<LNodeType lnClass="CMMN" id="CMMN" desc="The common logical node class provides data objects which are mandatory or conditional to all dedicated LN classes. It contains also data which may be used in all dedicated logical node classes, such as input references and data objects for the statistical calculation methods (refer to Annex F).">
			<DO name="NamPlt" type="LPL"/>
			<DO name="Beh" type="ENS"/>
			<DO name="Health" type="ENS"/>
			<DO name="Blk" type="SPS"/>
			<DO name="Mod" type="ENC"/>
			<DO name="CmdBlk" type="SPC"/>
			<DO name="InRef1" type="ORG"/>
			<DO name="BlkRef1" type="ORG"/>
			<DO name="ClcExp" type="SPS"/>
			<DO name="ClcStr" type="SPC"/>
			<DO name="ClcMth" type="ENG"/>
			<DO name="ClcMod" type="ENG"/>
			<DO name="ClcIntvTyp" type="ENG"/>
			<DO name="ClcIntvPer" type="ING"/>
			<DO name="NumSubIntv" type="ING"/>
			<DO name="ClcRfTyp" type="ENG"/>
			<DO name="ClcRfPer" type="ING"/>
			<DO name="ClcSrc" type="ORG"/>
			<DO name="ClcNxTmms" type="ING"/>
			<DO name="InSyn" type="ORG"/>
		</LNodeType>
		<LNodeType lnClass="CPOW" id="CPOW" desc="For a description of this LN, see IEC 61850-5. This LN shall be used if the circuit breaker is able to perform point-on-wave switching. In this case, the start signal for CPOW is OpOpn or OpCls to be subscribed from CSW I. Then CPOW shall perform its entire dedicated algorithm using data objects from the allocated TCTR or local and remote TVTR (local issue) and shall then release a Time Activated Control (see IEC 61850-7-2) to XCBR. OpOpn and OpCls shall be used if no Time Activated Control services is available between CPOW and XCBR. Alternatively, CPOW may be started by a control service acting on data object Pos.">
			<DO name="TmExc" type="SPS"/>
			<DO name="StrPOW" type="SPS"/>
			<DO name="OpOpn" type="ACT"/>
			<DO name="OpCls" type="ACT"/>
			<DO name="Pos" type="DPC"/>
			<DO name="PosA" type="DPC"/>
			<DO name="PosB" type="DPC"/>
			<DO name="PosC" type="DPC"/>
			<DO name="MaxDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="CSWI" id="CSWI" desc="For a description of this LN, see IEC 61850-5. This LN class shall be used to control all switching conditions above process level. CSW I shall subscribe the data object POW Cap (point-on-wave switching capability) from XCBR if applicable. If a switching command (for example Select-before-Operate) arrives and point-on-wave switching capability is supported by the breaker, the command shall be passed to CPOW . OpOpn and OpCls shall be used if no Control Service is available between CSW I and XCBR (see GSE in IEC 61850-7-2).">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="OpOpn" type="ACT"/>
			<DO name="SelOpn" type="SPS"/>
			<DO name="OpCls" type="ACT"/>
			<DO name="SelCls" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="Pos" type="DPC"/>
			<DO name="PosA" type="DPC"/>
			<DO name="PosB" type="DPC"/>
			<DO name="PosC" type="DPC"/>
		</LNodeType>
		<LNodeType lnClass="CSYN" id="CSYN" desc="For a description of this LN, see IEC 61850-5. This LN class shall be used to control the synchronizing conditions i.e. voltage, frequency and phase.">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="Cmd" type="SPS"/>
			<DO name="Rel" type="SPS"/>
			<DO name="RV" type="SPS"/>
			<DO name="LV" type="SPS"/>
			<DO name="RHz" type="SPS"/>
			<DO name="LHz" type="SPS"/>
			<DO name="VInd" type="SPS"/>
			<DO name="AngInd" type="SPS"/>
			<DO name="HzInd" type="SPS"/>
			<DO name="RotDir" type="ENS"/>
			<DO name="DifVClc" type="MV"/>
			<DO name="DifHzClc" type="MV"/>
			<DO name="DifAngClc" type="MV"/>
			<DO name="V1Clc" type="MV"/>
			<DO name="V2Clc" type="MV"/>
			<DO name="Hz1Clc" type="MV"/>
			<DO name="Hz2Clc" type="MV"/>
			<DO name="AccClc" type="MV"/>
			<DO name="AccClcDev" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="SynPrg" type="SPC"/>
			<DO name="RelDeaBus" type="SPC"/>
			<DO name="OpModSyn" type="ENC"/>
			<DO name="VNom" type="ASG"/>
			<DO name="HzNom" type="ASG"/>
			<DO name="VAdpFact" type="ASG"/>
			<DO name="AdpAngDeg" type="ASG"/>
			<DO name="DlTmms" type="ING"/>
			<DO name="MltCmd" type="SPG"/>
			<DO name="DifVNg" type="ASG"/>
			<DO name="DifVPs" type="ASG"/>
			<DO name="DifHzNg" type="ASG"/>
			<DO name="DifHzPs" type="ASG"/>
			<DO name="DifAngNg" type="ASG"/>
			<DO name="DifAngPs" type="ASG"/>
			<DO name="MinVSyn" type="ASG"/>
			<DO name="MaxVSyn" type="ASG"/>
			<DO name="DetSyn" type="ASG"/>
			<DO name="LivDeaMod" type="ENG"/>
			<DO name="DeaLinVal" type="ASG"/>
			<DO name="LivLinVal" type="ASG"/>
			<DO name="DeaBusVal" type="ASG"/>
			<DO name="LivBusVal" type="ASG"/>
			<DO name="VAdj" type="SPG"/>
			<DO name="VChr" type="ASG"/>
			<DO name="VInvTmms" type="ING"/>
			<DO name="MinVTmms" type="ING"/>
			<DO name="MaxVTmms" type="ING"/>
			<DO name="HzAdj" type="SPG"/>
			<DO name="HzChr" type="ASG"/>
			<DO name="HzIntvTmms" type="ING"/>
			<DO name="MinHzTmms" type="ING"/>
			<DO name="MaxHzTmms" type="ING"/>
			<DO name="HzTgtVal" type="ASG"/>
			<DO name="KckPls" type="SPG"/>
			<DO name="DlSynTmms" type="ING"/>
			<DO name="TotTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="FCNT" id="FCNT" desc="Logical node FCNT shall be used to count incoming pulses not related to the electrical network.">
			<DO name="Up" type="SPS"/>
			<DO name="Dn" type="SPS"/>
			<DO name="CntRs" type="BCR"/>
		</LNodeType>
		<LNodeType lnClass="FCSD" id="FCSD" desc="The logical node is used to adapt an incoming value to a specified curve function. For example, it can be used 2-dimensionally to adjust nonlinear transmitters to the correct physical values or, by instantiation, can be used for 3-dimensional surface mapping.">
			<DO name="Out" type="MV"/>
			<DO name="Crv" type="CSG"/>
		</LNodeType>
		<LNodeType lnClass="FFIL" id="FFIL" desc="Logical node FFIL shall be used to filter an incoming value. For a more detailed description of the functionality behind FFIL, see Annex A of IEC 61850-7-410.">
			<DO name="Out" type="MV"/>
			<DO name="ErrTerm" type="MV"/>
			<DO name="FilTyp" type="ENG"/>
			<DO name="KP" type="ASG"/>
			<DO name="KLd" type="ASG"/>
			<DO name="KLg" type="ASG"/>
			<DO name="Tm1ms" type="ING"/>
			<DO name="Tm1ldms" type="ING"/>
			<DO name="Tm2ms" type="ING"/>
			<DO name="Tm2ldms" type="ING"/>
			<DO name="Tm3ms" type="ING"/>
			<DO name="DeaBnd" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="FLIM" id="FLIM" desc="This logical node is used to set temporary or permanent operational limits to an output signal (MV) from a control function. The FLIM logical node should not be used to replace FXOT or FXUT.">
			<DO name="HiLim" type="SPS"/>
			<DO name="LoLim" type="SPS"/>
			<DO name="Out" type="MV"/>
			<DO name="HiLimSpt" type="ASG"/>
			<DO name="LoLimSpt" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="FPID" id="FPID" desc="Logical node FPID shall comprise the data objects classes that represent proportional, integral and derivative information for a PID controller. For a more detailed description of the functionality behind FPID, see Annex E.">
			<DO name="Out" type="MV"/>
			<DO name="PAct" type="MV"/>
			<DO name="IAct" type="MV"/>
			<DO name="DAct" type="MV"/>
			<DO name="ErrTerm" type="MV"/>
			<DO name="PIDAlg" type="ENG"/>
			<DO name="KP" type="ASG"/>
			<DO name="KI" type="ASG"/>
			<DO name="ITmms" type="ING"/>
			<DO name="KD" type="ASG"/>
			<DO name="DTmms" type="ING"/>
			<DO name="DFilTmms" type="ING"/>
			<DO name="Bias" type="ASG"/>
			<DO name="ILim" type="ASG"/>
			<DO name="Droop" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="FRMP" id="FRMP" desc="Logical node FRMP shall be used as a generic ramp. The LN is required due to the fact that the data object attributes of the ASG common data class do not contain all of the information required to achieve a full ramping function with divergent up and down trends.">
			<DO name="AdjSt" type="ENS"/>
			<DO name="Out" type="MV"/>
			<DO name="ErrTerm" type="MV"/>
			<DO name="RmpUp" type="ASG"/>
			<DO name="RmpDn" type="ASG"/>
			<DO name="StepPs" type="ASG"/>
			<DO name="StepNg" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="FSPT" id="FSPT" desc="Logical node FSPT shall be used to provide the common characteristics found in all controller or regulator type logical nodes. The LN can be standalone or cascaded with other logical nodes to form a complete controller.">
			<DO name="Loc" type="SPS"/>
			<DO name="SptDvAlm" type="SPS"/>
			<DO name="SptUp" type="SPS"/>
			<DO name="SptDn" type="SPS"/>
			<DO name="SptDir" type="SPS"/>
			<DO name="SptEndSt" type="ENS"/>
			<DO name="AdjSt" type="ENS"/>
			<DO name="SptMem" type="MV"/>
			<DO name="ErrTerm" type="MV"/>
			<DO name="Out" type="MV"/>
			<DO name="SptChg" type="BAC"/>
			<DO name="SptVal" type="APC"/>
			<DO name="Auto" type="SPC"/>
			<DO name="MaxRst" type="ASG"/>
			<DO name="MinRst" type="ASG"/>
			<DO name="DvAlm" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="FXOT" id="FXOT" desc="Logical node FXOT shall be used to set a high-level threshold value to be used in control sequences. If a second level is necessary, a second instance can be modelled. FXOT can typically be used whenever a protection, control or alarm function is based on other physical measurements than primary electrical data.">
			<DO name="Op" type="ACT"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="StrCrv" type="CSG"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="FXUT" id="FXUT" desc="typically be used whenever a protection, control or alarm function is based on other physical measurements than primary electric data.">
			<DO name="Op" type="ACT"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="StrCrv" type="CSG"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="GAPC" id="GAPC" desc="This node shall be used only to model in a generic way the processing/automation of functions that are not predefined by one of the groups A, C, M, P, or R. If needed, all data objects listed in Clause 6 of this standard can be used single or multiple for a dedicated application of LN GAPC. Data objects with proper semantic meaning should be preferred. The extension rules according to IEC 61850-7-1, Clause 14 shall be followed.">
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="Auto" type="SPC"/>
			<DO name="Str1" type="ACD"/>
			<DO name="Op1" type="ACT"/>
			<DO name="Alm1" type="SPS"/>
			<DO name="Wrn1" type="SPS"/>
			<DO name="Ind1" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="SPCSO1" type="SPC"/>
			<DO name="DPCSO1" type="DPC"/>
			<DO name="ISCSO1" type="INC"/>
			<DO name="StrVal1" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="GGIO" id="GGIO" desc="This node shall be used only to model in a generic way process devices that are not predefined by the groups S, T, X, Y, or Z. If needed, all data objects listed in Clause 6 can be used single or multiple for a dedicated application of LN GGIO. Data objects with proper semantic meaning should be preferred. The extension rules according to IEC 61850-7-1, Clause 14 shall be followed.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="IntIn1" type="INS"/>
			<DO name="Alm1" type="SPS"/>
			<DO name="Wrn1" type="SPS"/>
			<DO name="Ind1" type="SPS"/>
			<DO name="AnIn1" type="MV"/>
			<DO name="AnOut1" type="APC"/>
			<DO name="CntRs1" type="BCR"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="SPCSO1" type="SPC"/>
			<DO name="DPCSO1" type="DPC"/>
			<DO name="ISCSO1" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="GLOG" id="GLOG" desc="The LN GLOG refers to a function which allows to log not only changed data itself but also any related data being defined in the settings of LN GLOG. The logging is started by the changed data object (TrgRef1) or by the operator (LogTrg). The logged data are identified by the references to the related source data objects in the data model.">
			<DO name="OpCntRs" type="INC"/>
			<DO name="LogTrg" type="SPC"/>
			<DO name="LogRef" type="ORG"/>
			<DO name="TrgRef1" type="ORG"/>
			<DO name="InRef1" type="ORG"/>
		</LNodeType>
		<LNodeType lnClass="GSAL" id="GSAL" desc="This node shall be used to monitor security violations regarding authorisation, access control, service privileges and inactive associations.">
			<DO name="AuthFail" type="SEC"/>
			<DO name="AcsCtlFail" type="SEC"/>
			<DO name="SvcViol" type="SEC"/>
			<DO name="Ina" type="SEC"/>
			<DO name="NumCntRs" type="INS"/>
			<DO name="OpCntRs" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="IARC" id="IARC" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="MemOv" type="SPS"/>
			<DO name="MemUsed" type="INS"/>
			<DO name="NumRcd" type="INS"/>
			<DO name="InTrg1" type="ORG"/>
			<DO name="InLog1" type="ORG"/>
			<DO name="MaxNumRcd" type="ING"/>
			<DO name="RcdMod" type="ENG"/>
			<DO name="MemFull" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="IHMI" id="IHMI" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="LocSta" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="ISAF" id="ISAF" desc="For a description of this LN, see IEC 61850-5. Logical node ISAF shall be used to represent an alarm push-button or any other device that is used to provide an alarm in case of danger to persons or property.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="Alm" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="AlmReset" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="ITCI" id="ITCI" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="Alm1" type="SPS"/>
			<DO name="LocSta" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="ITMI" id="ITMI" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
		</LNodeType>
		<LNodeType lnClass="ITPC" id="ITPC" desc="For a description of this LN, see IEC 61850-5. The LN ITPC comprises all information for communication channel setting and supervision. ITPC is not intended to generate direct process data objects. Thus, it does not contain the input and output data objects to be transmitted and it has no operate data objects object.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="GrdRxCmdRx" type="SPS"/>
			<DO name="LosSig" type="SPS"/>
			<DO name="TxCmdCnt1" type="INS"/>
			<DO name="RxCmdCnt1" type="INS"/>
			<DO name="LosSyn" type="SPS"/>
			<DO name="Ber" type="MV"/>
			<DO name="Fer" type="MV"/>
			<DO name="CarLev" type="MV"/>
			<DO name="Snr" type="MV"/>
			<DO name="LoopTestTm" type="MV"/>
			<DO name="NumTxCmd" type="ING"/>
			<DO name="NumRxCmd" type="ING"/>
			<DO name="TpcTxMod1" type="ENG"/>
			<DO name="TpcRxMod1" type="ENG"/>
			<DO name="SecTmms" type="ING"/>
			<DO name="BstRat" type="ASG"/>
			<DO name="TxPwr" type="ASG"/>
			<DO name="TxCtrHz" type="ASG"/>
			<DO name="RxCtrHz" type="ASG"/>
			<DO name="TxBndWid" type="ASG"/>
			<DO name="RxBndWid" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="KFAN" id="KFAN" desc="Logical node KFAN shall be used to represent a fan. It can be seen as an extended nameplate that allows the temporary setting of data object.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="Spd" type="MV"/>
			<DO name="OpCtl" type="SPC"/>
			<DO name="SpdSpt" type="APC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="MinOpTmm" type="ING"/>
			<DO name="MaxOpTmm" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="KFIL" id="KFIL" desc="Logical node KFIL shall be used to represent a (mechanical) filter. It can be seen as an extended nameplate that allows the temporary setting of data object.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="ACAlm" type="SPS"/>
			<DO name="MotPro" type="SPS"/>
			<DO name="Flush" type="SPS"/>
			<DO name="FilAlm" type="SPS"/>
			<DO name="DifPresHi" type="MV"/>
			<DO name="FlushCnt" type="INC"/>
			<DO name="OpCtl" type="SPC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="AlmSpt" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="KPMP" id="KPMP" desc="Logical node KPMP shall be used to represent a pump. It can be seen as an extended nameplate that allows the temporary setting of data objects.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="Spd" type="MV"/>
			<DO name="OpCtl" type="SPC"/>
			<DO name="SpdSpt" type="APC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="MinOpTmm" type="ING"/>
			<DO name="MaxOpTmm" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="KTNK" id="KTNK" desc="Logical node KTNK shall be used to represent the physical device of a tank, such as a hydraulic oil tank. The tank can be pressurised or not. If used to represent a tank for pressurised gas, only the pressure MV will be used. If used for an oil sump, only the level MV will be used. For a simple level sensor, the SLVL logical node can be used instead.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="LevPct" type="MV"/>
			<DO name="Vlm" type="MV"/>
			<DO name="VlmCap" type="ASG"/>
			<DO name="TnkTyp" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="KVLV" id="KVLV" desc="Logical node KVLV shall be used to represent a valve or gate where the position can be given as a percentage of full open position (optionally, the angle 0-90 degree may be used). In case of dam gates where either open or closed position depends on the water level of the dam, the HGTE LN should be used.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="ClsPos" type="SPS"/>
			<DO name="OpnPos" type="SPS"/>
			<DO name="Mvm" type="SPS"/>
			<DO name="Stuck" type="SPS"/>
			<DO name="PosVlv" type="MV"/>
			<DO name="Flw" type="MV"/>
			<DO name="PosSpt" type="APC"/>
			<DO name="Pos" type="DPC"/>
			<DO name="PosChg" type="BSC"/>
			<DO name="PosChgIncr" type="INC"/>
			<DO name="BlkOpn" type="SPC"/>
			<DO name="BlkCls" type="SPC"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="OpnLim" type="ASG"/>
			<DO name="ClsLim" type="ASG"/>
			<DO name="Incr" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="LCCH" id="LCCH" desc="This LN is introduced in this part to model common issues for physical communication channels. It is instantiated for each physical channel or each pair of link level redundant physical channels.">
			<DO name="ChLiv" type="SPS"/>
			<DO name="RedChLiv" type="SPS"/>
			<DO name="OutOv" type="SPS"/>
			<DO name="InOv" type="SPS"/>
			<DO name="Fer" type="INS"/>
			<DO name="RedFer" type="INS"/>
			<DO name="RxCnt" type="BCR"/>
			<DO name="RedRxCnt" type="BCR"/>
			<DO name="TxCnt" type="BCR"/>
			<DO name="ApNam" type="VSG"/>
			<DO name="ChLivTms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="LGOS" id="LGOS" desc="The LN LGOS shall be used monitoring of GOOSE messages. There shall be one instance of LGOS per GOOSE subscription for a given GOOSE source. It allows for instance to diagnose the subscription state of a GOOSE message.">
			<DO name="NdsCom" type="SPS"/>
			<DO name="St" type="SPS"/>
			<DO name="SimSt" type="SPS"/>
			<DO name="LastStNum" type="INS"/>
			<DO name="ConfRevNum" type="INS"/>
			<DO name="GoCBRef" type="ORG"/>
		</LNodeType>
		<LNodeType lnClass="LLN0" id="LLN0" desc="This LN shall be used to address common issues for logical devices. For example, LLN0 contains common information for the LD like health, mode and beh and NamPlt.">
			<DO name="OpTmh" type="INS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="Diag" type="SPC"/>
			<DO name="LEDRs" type="SPC"/>
			<DO name="GrRef" type="ORG"/>
			<DO name="MltLev" type="SPG"/>
		</LNodeType>
		<LNodeType lnClass="LPHD" id="LPHD" desc="This LN is introduced in this part to model common issues for physical devices.">
			<DO name="PhyNam" type="DPL"/>
			<DO name="PhyHealth" type="ENS"/>
			<DO name="OutOv" type="SPS"/>
			<DO name="Proxy" type="SPS"/>
			<DO name="InOv" type="SPS"/>
			<DO name="NumPwrUp" type="INS"/>
			<DO name="WrmStr" type="INS"/>
			<DO name="WacTrg" type="INS"/>
			<DO name="PwrUp" type="SPS"/>
			<DO name="PwrDn" type="SPS"/>
			<DO name="PwrSupAlm" type="SPS"/>
			<DO name="RsStat" type="SPC"/>
			<DO name="Sim" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="LSVS" id="LSVS" desc="The LN LSVS shall be used for diagnose and monitoring supervision of sampled value messages. There shall be one instance of LSVS per SV subscription for a given server. It allows for instance to diagnose the subscription of a SV message (status of subscription).">
			<DO name="NdsCom" type="SPS"/>
			<DO name="St" type="SPS"/>
			<DO name="SimSt" type="SPS"/>
			<DO name="LastStNum" type="INS"/>
			<DO name="ConfRevNum" type="INS"/>
			<DO name="SvCBRef" type="ORG"/>
		</LNodeType>
		<LNodeType lnClass="LTIM" id="LTIM" desc="The LN LTIM shall be use for diverse configurations regarding the local time of an IED.">
			<DO name="TmDT" type="SPS"/>
			<DO name="TmOfsTmm" type="ING"/>
			<DO name="TmUseDT" type="SPG"/>
			<DO name="TmChgDayTm" type="TSG"/>
			<DO name="TmChgStdTm" type="TSG"/>
			<DO name="StrWeekDay" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="LTMS" id="LTMS" desc="The LN LTMS shall be used for the configuration and supervision of the time synchronization function in an IED.">
			<DO name="TmAcc" type="INS"/>
			<DO name="TmSrc" type="VSS"/>
			<DO name="TmSyn" type="ENS"/>
			<DO name="TmChSt1" type="SPS"/>
			<DO name="TmSrcSet1" type="VSG"/>
		</LNodeType>
		<LNodeType lnClass="MENV" id="MENV" desc="Logical node MENV shall be used for modelling the characteristics of environmental conditions such as emissions, and other key environmental data objects. In addition, many of the environmental sensors may be located remotely from the instantiated logical node. This logical node may therefore represent a collection of environmental information from many sources. It does, however, not include basic meteorological and hydrological data objects. For such information, see MHYD and MMET logical node classes.">
			<DO name="SmokAlm" type="SPS"/>
			<DO name="FloodAlm" type="SPS"/>
			<DO name="CO2Ems" type="MV"/>
			<DO name="COEms" type="MV"/>
			<DO name="NOxEms" type="MV"/>
			<DO name="SOxEms" type="MV"/>
			<DO name="Dust" type="MV"/>
			<DO name="Snd" type="MV"/>
			<DO name="O2CmbuGas" type="MV"/>
			<DO name="O3Air" type="MV"/>
			<DO name="CTrd" type="SPG"/>
			<DO name="CCdt" type="ASG"/>
			<DO name="GrnTag" type="SPG"/>
			<DO name="PartSens" type="ASG"/>
			<DO name="FloodLev" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="MFLK" id="MFLK" desc="IEC 61000-4-15. The main use is for operative applications.">
			<DO name="PPPiMax" type="DEL"/>
			<DO name="PPPiLoFil" type="DEL"/>
			<DO name="PhPiLoFil" type="DEL"/>
			<DO name="PPPiRoot" type="DEL"/>
			<DO name="PhPiRoot" type="DEL"/>
			<DO name="PhPcbLl" type="HST"/>
			<DO name="PPPdmWav" type="HDEL"/>
			<DO name="PhPdmWav" type="HWYE"/>
			<DO name="PhPdmSpec" type="HWYE"/>
		</LNodeType>
		<LNodeType lnClass="MHAI" id="MHAI" desc="Both harmonics and interharmonics carry power and produce distortions. There are different methods to calculate disturbances. For more information and definitions, see IEC 61000-4-7 (2002), IEEE 519-1992, and IEEE 1459-2000.">
			<DO name="Hz" type="MV"/>
			<DO name="HA" type="HWYE"/>
			<DO name="HPhV" type="HWYE"/>
			<DO name="HPPV" type="HDEL"/>
			<DO name="HW" type="HWYE"/>
			<DO name="HVAr" type="HWYE"/>
			<DO name="HVA" type="HWYE"/>
			<DO name="HRmsA" type="WYE"/>
			<DO name="HRmsPhV" type="WYE"/>
			<DO name="HRmsPPV" type="DEL"/>
			<DO name="HTuW" type="WYE"/>
			<DO name="HTsW" type="WYE"/>
			<DO name="HATm" type="WYE"/>
			<DO name="HKf" type="WYE"/>
			<DO name="HTdf" type="WYE"/>
			<DO name="ThdA" type="WYE"/>
			<DO name="ThdOddA" type="WYE"/>
			<DO name="ThdEvnA" type="WYE"/>
			<DO name="TddA" type="WYE"/>
			<DO name="TddOddA" type="WYE"/>
			<DO name="TddEvnA" type="WYE"/>
			<DO name="ThdPhV" type="WYE"/>
			<DO name="ThdOddPhV" type="WYE"/>
			<DO name="ThdEvnPhV" type="WYE"/>
			<DO name="ThdPPV" type="DEL"/>
			<DO name="ThdOddPPV" type="DEL"/>
			<DO name="ThdEvnPPV" type="DEL"/>
			<DO name="HCfPhV" type="WYE"/>
			<DO name="HCfPPV" type="DEL"/>
			<DO name="HCfA" type="WYE"/>
			<DO name="HTif" type="WYE"/>
			<DO name="HzSet" type="ASG"/>
			<DO name="EvTmms" type="ING"/>
			<DO name="NumCyc" type="ING"/>
			<DO name="ThdAVal" type="ASG"/>
			<DO name="ThdVVal" type="ASG"/>
			<DO name="ThdATmms" type="ING"/>
			<DO name="ThdVTmms" type="ING"/>
			<DO name="NomA" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="MHAN" id="MHAN" desc="The frequency may either be given or calculated by means such as a phase-locked loop (only possible for a dominant frequency like the basic power frequency). For the settings for harmonics and interharmonics instances, see MHAI.">
			<DO name="Hz" type="MV"/>
			<DO name="HaAmp" type="HMV"/>
			<DO name="HaVol" type="HMV"/>
			<DO name="HaWatt" type="HMV"/>
			<DO name="HaVolAmpr" type="HMV"/>
			<DO name="HaVolAmp" type="HMV"/>
			<DO name="HaRmsAmp" type="MV"/>
			<DO name="HaRmsVol" type="MV"/>
			<DO name="HaTuWatt" type="MV"/>
			<DO name="HaTsWatt" type="MV"/>
			<DO name="HaAmpTm" type="MV"/>
			<DO name="HaKFact" type="MV"/>
			<DO name="HaTdFact" type="MV"/>
			<DO name="ThdAmp" type="MV"/>
			<DO name="ThdOddAmp" type="MV"/>
			<DO name="ThdEvnAmp" type="MV"/>
			<DO name="TddAmp" type="MV"/>
			<DO name="TddOddAmp" type="MV"/>
			<DO name="TddEvnAmp" type="MV"/>
			<DO name="ThdVol" type="MV"/>
			<DO name="ThdOddVol" type="MV"/>
			<DO name="ThdEvnVol" type="MV"/>
			<DO name="HaCfAmp" type="MV"/>
			<DO name="HaCfVol" type="MV"/>
			<DO name="HaTiFact" type="MV"/>
			<DO name="HzSet" type="ASG"/>
			<DO name="EvTmms" type="ING"/>
			<DO name="NumCyc" type="ING"/>
			<DO name="ThdAVal" type="ASG"/>
			<DO name="ThdVVal" type="ASG"/>
			<DO name="ThdATmms" type="ING"/>
			<DO name="ThdVTmms" type="ING"/>
			<DO name="NomA" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="MHYD" id="MHYD" desc="This logical node may represent a collection of meteorological information from many sources.">
			<DO name="Lev" type="MV"/>
			<DO name="Flw" type="MV"/>
			<DO name="SpdSrfc" type="MV"/>
			<DO name="Tmp" type="MV"/>
			<DO name="Cndct" type="MV"/>
			<DO name="HydPH" type="MV"/>
			<DO name="Slnt" type="MV"/>
			<DO name="FishCnt" type="BCR"/>
		</LNodeType>
		<LNodeType lnClass="MMDC" id="MMDC" desc="Logical node MMDC shall be used to represent measurements in a DC system: current, voltage, power and resistance.">
			<DO name="Watt" type="MV"/>
			<DO name="Amp" type="MV"/>
			<DO name="Vol" type="MV"/>
			<DO name="VolPsGnd" type="MV"/>
			<DO name="VolNgGnd" type="MV"/>
			<DO name="Ris" type="MV"/>
			<DO name="RisPsGnd" type="MV"/>
			<DO name="RisNgGnd" type="MV"/>
		</LNodeType>
		<LNodeType lnClass="MMET" id="MMET" desc="The data objects as shown in the following table focus on meteorological station information. MMET may in reality represent a collection of meteorological information from many sources, that is, from sensors located at different places.">
			<DO name="EnvTmp" type="MV"/>
			<DO name="WetBlbTmp" type="MV"/>
			<DO name="CloudCvr" type="MV"/>
			<DO name="EnvHum" type="MV"/>
			<DO name="DewPt" type="MV"/>
			<DO name="DffInsol" type="MV"/>
			<DO name="DctInsol" type="MV"/>
			<DO name="DlDur" type="MV"/>
			<DO name="HorInsol" type="MV"/>
			<DO name="HorWdDir" type="MV"/>
			<DO name="HorWdSpd" type="MV"/>
			<DO name="VerWdDir" type="MV"/>
			<DO name="VerWdSpd" type="MV"/>
			<DO name="WdGustSpd" type="MV"/>
			<DO name="EnvPres" type="MV"/>
			<DO name="RnFll" type="MV"/>
			<DO name="SnwDen" type="MV"/>
			<DO name="SnwTmp" type="MV"/>
			<DO name="SnwCvr" type="MV"/>
			<DO name="SnwFll" type="MV"/>
			<DO name="SnwEq" type="MV"/>
		</LNodeType>
		<LNodeType lnClass="MMTN" id="MMTN" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for calculation of energy in a single-phase system. The main use is for billing purposes.">
			<DO name="TotVAh" type="BCR"/>
			<DO name="TotWh" type="BCR"/>
			<DO name="TotVArh" type="BCR"/>
			<DO name="SupWh" type="BCR"/>
			<DO name="SupVArh" type="BCR"/>
			<DO name="DmdWh" type="BCR"/>
			<DO name="DmdVArh" type="BCR"/>
		</LNodeType>
		<LNodeType lnClass="MMTR" id="MMTR" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for calculation of energy in a three-phase system. The main use is for billing purposes.">
			<DO name="TotVAh" type="BCR"/>
			<DO name="TotWh" type="BCR"/>
			<DO name="TotVArh" type="BCR"/>
			<DO name="SupWh" type="BCR"/>
			<DO name="SupVArh" type="BCR"/>
			<DO name="DmdWh" type="BCR"/>
			<DO name="DmdVArh" type="BCR"/>
		</LNodeType>
		<LNodeType lnClass="MMXN" id="MMXN" desc="This LN shall be used for calculation of currents, voltages, powers and impedances in a single- phase system, i.e. in a system where voltages and currents are not phase-related. The main use is for operative applications.">
			<DO name="Amp" type="MV"/>
			<DO name="Vol" type="MV"/>
			<DO name="Watt" type="MV"/>
			<DO name="VolAmpr" type="MV"/>
			<DO name="VolAmp" type="MV"/>
			<DO name="PwrFact" type="MV"/>
			<DO name="Imp" type="CMV"/>
			<DO name="Hz" type="MV"/>
		</LNodeType>
		<LNodeType lnClass="MMXU" id="MMXU" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for calculation of currents, voltages, powers and impedances in a three-phase system. The main use is for operative applications.">
			<DO name="TotW" type="MV"/>
			<DO name="TotVAr" type="MV"/>
			<DO name="TotVA" type="MV"/>
			<DO name="TotPF" type="MV"/>
			<DO name="Hz" type="MV"/>
			<DO name="PPV" type="DEL"/>
			<DO name="PNV" type="WYE"/>
			<DO name="PhV" type="WYE"/>
			<DO name="A" type="WYE"/>
			<DO name="W" type="WYE"/>
			<DO name="VAr" type="WYE"/>
			<DO name="VA" type="WYE"/>
			<DO name="PF" type="WYE"/>
			<DO name="Z" type="WYE"/>
			<DO name="AvAPhs" type="MV"/>
			<DO name="AvPPVPhs" type="MV"/>
			<DO name="AvPhVPhs" type="MV"/>
			<DO name="AvWPhs" type="MV"/>
			<DO name="AvVAPhs" type="MV"/>
			<DO name="AvVArPhs" type="MV"/>
			<DO name="AvPFPhs" type="MV"/>
			<DO name="AvZPhs" type="MV"/>
			<DO name="ClcTotVA" type="ENG"/>
			<DO name="PFSign" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="MSQI" id="MSQI" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="SeqA" type="SEQ"/>
			<DO name="SeqV" type="SEQ"/>
			<DO name="DQ0Seq" type="SEQ"/>
			<DO name="ImbA" type="WYE"/>
			<DO name="ImbNgA" type="MV"/>
			<DO name="ImbNgV" type="MV"/>
			<DO name="ImbPPV" type="DEL"/>
			<DO name="ImbV" type="WYE"/>
			<DO name="ImbZroA" type="MV"/>
			<DO name="ImbZroV" type="MV"/>
			<DO name="MaxImbA" type="MV"/>
			<DO name="MaxImbPPV" type="MV"/>
			<DO name="MaxImbV" type="MV"/>
		</LNodeType>
		<LNodeType lnClass="PDIF" id="PDIF" desc="See IEC 61850-5 (LNs PLDF, PNDF, PTDF, PBDF, PMDF, and PPDF). This LN shall be used for all kinds of current differential protection. Proper current samples for the dedicated application shall be subscribed.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="TmASt" type="CSD"/>
			<DO name="DifAClc" type="WYE"/>
			<DO name="RstA" type="WYE"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="LinCapac" type="ASG"/>
			<DO name="LoSet" type="ASG"/>
			<DO name="HiSet" type="ASG"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
			<DO name="RstMod" type="ENG"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="TmACrv" type="CURVE"/>
			<DO name="TmAChr33" type="CSG"/>
		</LNodeType>
		<LNodeType lnClass="PDIR" id="PDIR" desc="For a description of this LN, see IEC 61850-5. The operate decision is based on an agreement of the fault direction signals from all directional fault sensors (for example directional relays) surrounding the fault. The directional comparison for lines is made with PSCH.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PDIS" id="PDIS" desc="For a description of this LN, see IEC 61850-5. The phase start value and ground start value are minimum thresholds to release the impedance measurements depending on the distance function characteristic given by the algorithm and defined by the settings. The settings replace the data object curve as used for the characteristic on some other protection LNs. One instance of PDIS per zone shall be used.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="PoRch" type="ASG"/>
			<DO name="PhStr" type="ASG"/>
			<DO name="GndStr" type="ASG"/>
			<DO name="DirMod" type="ENG"/>
			<DO name="PctRch" type="ASG"/>
			<DO name="Ofs" type="ASG"/>
			<DO name="PctOfs" type="ASG"/>
			<DO name="RisLod" type="ASG"/>
			<DO name="AngLod" type="ASG"/>
			<DO name="TmDlMod" type="SPG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="PhDlMod" type="SPG"/>
			<DO name="PhDlTmms" type="ING"/>
			<DO name="GndDlMod" type="SPG"/>
			<DO name="GndDlTmms" type="ING"/>
			<DO name="X1" type="ASG"/>
			<DO name="LinAng" type="ASG"/>
			<DO name="RisGndRch" type="ASG"/>
			<DO name="RisPhRch" type="ASG"/>
			<DO name="K0Fact" type="ASG"/>
			<DO name="K0FactAng" type="ASG"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PDOP" id="PDOP" desc="For a description of this LN, see IEC 61850-5 (LN PDPR). This LN shall be used for the overpower part of PDPR. Additionally, PDOP is used to model a reverse overpower function (IEEE device function number 32R, from IEEE C37.2:1996) when the DirMod is set to reverse.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="DirMod" type="ENG"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PDUP" id="PDUP" desc="For a description of this LN, see IEC 61850-5 (LN PDPR). This LN shall be used for the underpower part of PDPR.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="DirMod" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="PFRC" id="PFRC" desc="For a description of this LN, see IEC 61850-5 (LN PFRQ). This LN shall be used to model the rate of frequency change of PFRQ. One instance shall be used per stage.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="BlkV" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="BlkVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PHAR" id="PHAR" desc="This LN shall be used to represent the harmonic restraint data object of the transformer differential protection (see PDIF) in a dedicated node. There may be multiple instantiations of this LN with different settings, especially with different data object HaRst.">
			<DO name="Str" type="ACD"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="HaRst" type="ING"/>
			<DO name="PhStr" type="ASG"/>
			<DO name="PhStop" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PHIZ" id="PHIZ" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for high-impedance isolation faults only.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="AStr" type="ASG"/>
			<DO name="VStr" type="ASG"/>
			<DO name="HVStr" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PIOC" id="PIOC" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for instantaneous overcurrent protection only.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="PMRI" id="PMRI" desc="For a description of this LN, see IEC 61850-5 (LN PMSU). This LN shall be used to model in a dedicated LN the part from LN PMSU which protects a motor against thermal overload during start-up.">
			<DO name="Op" type="ACT"/>
			<DO name="StrInh" type="SPS"/>
			<DO name="StrInhTmm" type="INS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="SetA" type="ASG"/>
			<DO name="SetTms" type="ING"/>
			<DO name="MaxNumStr" type="ING"/>
			<DO name="MaxWrmStr" type="ING"/>
			<DO name="MaxStrTmm" type="ING"/>
			<DO name="EqTmm" type="ING"/>
			<DO name="InhTmm" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PMSS" id="PMSS" desc="For a description of this LN, see IEC 61850-5 (LN PMSU). This LN shall be used to model from LN PMSU the part which protects a motor against excessive starting time/locked rotor during start-up in a dedicated LN.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="SetA" type="ASG"/>
			<DO name="SetTms" type="ING"/>
			<DO name="MotStr" type="ASG"/>
			<DO name="LokRotTms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="POPF" id="POPF" desc="For a description of this LN, see IEC 61850-5 (LN PPFR). This LN shall be used for the over power factor part of PPFR.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="BlkA" type="SPS"/>
			<DO name="BlkV" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="BlkValA" type="ASG"/>
			<DO name="BlkValV" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="PPAM" id="PPAM" desc="For a description of this LN, see IEC 61850-5. This function shall be used to model out-of- step protection of generators.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="PRTR" id="PRTR" desc="For a description of this LN, see IEC 61850-5. Logical Node PRTR shall be used to represent a field short-circuit protection using the 6th  harmonic (300 Hz). The protection is normally included in the excitation system.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="PSCH" id="PSCH" desc="This LN shall be used to model the logic scheme for line protection function co-ordination. The protection scheme allows the exchange of the operate outputs of different protection functions and conditions for line protection schemes. It includes data objects for teleprotection if applicable. In this case, all appropriate data objects shall be subscribed.">
			<DO name="TxPrm" type="ACT"/>
			<DO name="TxBlk" type="ACT"/>
			<DO name="TxTr" type="ACT"/>
			<DO name="RxPrm1" type="ACT"/>
			<DO name="RxBlk1" type="ACT"/>
			<DO name="RxTr1" type="ACT"/>
			<DO name="Op" type="ACT"/>
			<DO name="EchoWei" type="SPS"/>
			<DO name="EchoWeiOp" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="RxSrc1" type="ORG"/>
			<DO name="RxSrcTr1" type="ORG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="CrdTmms" type="ING"/>
			<DO name="DurTmms" type="ING"/>
			<DO name="UnBlkMod" type="ENG"/>
			<DO name="UnBlkTmms" type="ING"/>
			<DO name="WeiMod" type="ENG"/>
			<DO name="WeiTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PSDE" id="PSDE" desc="For a general description of directed earth fault protection, see IEC 61850-5. This LN is used for directional earthfault handling in compensated and isolated networks. The use of operate is optional and depends both on protection philosophy and on instrument transformer capabi- lities. For compensated networks, this function is often called wattmetric directional earthfault. The very high accuracy needed for fault current measurement in compensated networks may require phase angle compensation. This shall be realised by the related LN TCTR.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="FltIndRs" type="SPC"/>
			<DO name="Ang" type="ASG"/>
			<DO name="GndStr" type="ASG"/>
			<DO name="GndOp" type="ASG"/>
			<DO name="StrDlTmms" type="ING"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="DirMod" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="PTEF" id="PTEF" desc="For a description of this LN, see IEC 61850-5. This LN shall be used to detect (start) transient earth fault in compensated networks.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="FltIndRs" type="SPC"/>
			<DO name="GndStr" type="ASG"/>
			<DO name="DirMod" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="PTHF" id="PTHF" desc="Logical node PTHF shall be used to represent a thyristor (thyristor valve) protection. In a power plant, this protection will typically be included in the excitation system.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="PTOC" id="PTOC" desc="For a description of this LN, see IEC 61850-5 (LN PTOC). This LN shall also be used to model the  directional  time  overcurrent  (PDOC/IEEE  device  function  number  67,  from IEEE C37.2:1996). The Definite Time overcurrent (also PTOC/IEEE device function number 51, from IEEE C37.2:1996) shall be modelled by use of PTOC and selecting the related curve.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TmACrv" type="CURVE"/>
			<DO name="TmAChr33" type="CSG"/>
			<DO name="TmASt" type="CSD"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="TmMult" type="ASG"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="TypRsCrv" type="ENG"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="DirMod" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="PTOF" id="PTOF" desc="For a description of this LN, see IEC 61850-5 (LN PFRQ). This LN shall be used to model the overfrequency part of PFRQ. One instance shall be used per stage.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="BlkV" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="BlkVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PTOV" id="PTOV" desc="For a description of this LN, see IEC 61850-5. For some applications such as transformer star- point or delta supervision, operate may not be used.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TmVCrv" type="CURVE"/>
			<DO name="TmVChr33" type="CSG"/>
			<DO name="TmVSt" type="CSD"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="TmMult" type="ASG"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PTRC" id="PTRC" desc="This LN shall be used to connect the operate outputs of one or more protection functions to a common trip to be transmitted to XCBR. In addition, or alternatively, any combination of operate outputs of the protection functions may be combined to a new operate of PTRC.">
			<DO name="Tr" type="ACT"/>
			<DO name="Op" type="ACT"/>
			<DO name="Str" type="ACD"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TrMod" type="ENG"/>
			<DO name="TrPlsTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PTTR" id="PTTR" desc="For a description of this LN, see IEC 61850-5 (LNs PROL, PSOL). PTTR shall be used for all thermal overload functions. Depending on the algorithm, the LN describes either a temperature or a current (thermal model). Temperature data objects are also provided by other LNs. Examples are the hot spot temperature in LN YPTR or the isolation gas temperature in LN SIMG.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="AlmThm" type="SPS"/>
			<DO name="BlkThm" type="SPS"/>
			<DO name="Amp" type="MV"/>
			<DO name="Tmp" type="MV"/>
			<DO name="TmpRl" type="MV"/>
			<DO name="LodRsvAlm" type="MV"/>
			<DO name="LodRsvTr" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TmTmpCrv" type="CURVE"/>
			<DO name="TmTmpChr33" type="CSG"/>
			<DO name="TmACrv" type="CURVE"/>
			<DO name="TmAChr33" type="CSG"/>
			<DO name="TmTmpSt" type="CSD"/>
			<DO name="TmASt" type="CSD"/>
			<DO name="TmpMax" type="ASG"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="ConsTms1" type="ING"/>
			<DO name="AlmVal" type="ASG"/>
			<DO name="DropoutVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="PTUC" id="PTUC" desc="For a description of this LN, see IEC 61850-5 (LN PUCP). This LN shall be used for the undercurrent part of PUCP. The underpower part of LN PUCP is covered by PDUP. Different instances shall be used for phase and ground.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TmACrv" type="CURVE"/>
			<DO name="TmAChr33" type="CSG"/>
			<DO name="TmASt" type="CSD"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="TmMult" type="ASG"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
			<DO name="TypRsCrv" type="ENG"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="DirMod" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="PTUF" id="PTUF" desc="For a description of this LN, see IEC 61850-5 (LN PFRQ). This LN shall be used to model the underfrequency part of PFRQ. One instance shall be used per stage.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="BlkV" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="BlkVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PTUV" id="PTUV" desc="works also as zero voltage relay.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TmVCrv" type="CURVE"/>
			<DO name="TmVChr33" type="CSG"/>
			<DO name="TmVSt" type="CSD"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="TmMult" type="ASG"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PUPF" id="PUPF" desc="For a description of this LN, see IEC 61850-5 (LN PPFR). This LN shall be used for the underpower factor part of PPFR.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="BlkA" type="SPS"/>
			<DO name="BlkV" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="BlkValA" type="ASG"/>
			<DO name="BlkValV" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="PVOC" id="PVOC" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="AVCrv" type="CURVE"/>
			<DO name="AVChr33" type="CSG"/>
			<DO name="TmACrv" type="CURVE"/>
			<DO name="TmAChr33" type="CSG"/>
			<DO name="AVSt" type="CSD"/>
			<DO name="TmASt" type="CSD"/>
			<DO name="TmMult" type="ASG"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="TypRsCrv" type="ENG"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PVPH" id="PVPH" desc="For a description of this LN, see IEC 61850-5. One instance of PVPH shall be used per protection stage.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="VHzCrv" type="CURVE"/>
			<DO name="VHzChr33" type="CSG"/>
			<DO name="VHzSt" type="CSD"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="TypRsCrv" type="ENG"/>
			<DO name="RsDlTmms" type="ING"/>
			<DO name="TmMult" type="ASG"/>
			<DO name="MinOpTmms" type="ING"/>
			<DO name="MaxOpTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="PZSU" id="PZSU" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
			<DO name="OpDlTmms" type="ING"/>
			<DO name="RsDlTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="QFVR" id="QFVR" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="VarStr" type="SPS"/>
			<DO name="UnHzStr" type="SPS"/>
			<DO name="OvHzStr" type="SPS"/>
			<DO name="VarEnd" type="SPS"/>
			<DO name="HzVaTm" type="MV"/>
			<DO name="HzVaMag" type="MV"/>
			<DO name="EvtCnt" type="HST"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="UnHzStrVal" type="ASG"/>
			<DO name="OvHzStrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="QITR" id="QITR" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="VarStr" type="SPS"/>
			<DO name="VarEnd" type="SPS"/>
			<DO name="ATrsTm" type="MV"/>
			<DO name="MaxATrs" type="MV"/>
			<DO name="EvtCnt" type="HST"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="QIUB" id="QIUB" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="VarStr" type="SPS"/>
			<DO name="VarEnd" type="SPS"/>
			<DO name="AVaTm" type="MV"/>
			<DO name="MaxAVa" type="MV"/>
			<DO name="EvtCnt" type="HST"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="UnbDetMth" type="ENG"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="QVTR" id="QVTR" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="VarStr" type="SPS"/>
			<DO name="VarEnd" type="SPS"/>
			<DO name="VTrsTm" type="MV"/>
			<DO name="MaxVTrs" type="MV"/>
			<DO name="EvtCnt" type="HST"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="QVUB" id="QVUB" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="VarStr" type="SPS"/>
			<DO name="VarEnd" type="SPS"/>
			<DO name="VVaTm" type="MV"/>
			<DO name="MaxVVa" type="MV"/>
			<DO name="EvtCnt" type="HST"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="UnbDetMth" type="ENG"/>
			<DO name="StrVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="QVVR" id="QVVR" desc="For a description of this LN, see IEC 61850-5. This LN refers to one phase only.">
			<DO name="VarStr" type="SPS"/>
			<DO name="DipStr" type="SPS"/>
			<DO name="SwlStr" type="SPS"/>
			<DO name="IntrStr" type="SPS"/>
			<DO name="VarEnd" type="SPS"/>
			<DO name="VVa" type="MV"/>
			<DO name="EvtCnt" type="HST"/>
			<DO name="VVaTm" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="DipStrVal" type="ASG"/>
			<DO name="SwlStrVal" type="ASG"/>
			<DO name="IntrStrVal" type="ASG"/>
			<DO name="IntrDetMth" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="RADR" id="RADR" desc="In  addition  to  the  channel  number,  all  attributes  needed  for  the  COMTRADE  file (IEEE C37.111:1999) are provided either by data objects from the TVTR or TCTR or by attributes of the measured value (samples subscribed from TVTR or TCTR) itself or by data objects from pseudo channels (calculated values, derived values of power quality devices). The circuit component and phase identification is provided by the instance identification of the LN RADR. Channels 1 to n are created by 1 to n instances.">
			<DO name="ChTrg" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="ChNum1" type="ING"/>
			<DO name="TrgMod" type="ENG"/>
			<DO name="LevMod" type="ENG"/>
			<DO name="HiTrgLev" type="ASG"/>
			<DO name="LoTrgLev" type="ASG"/>
			<DO name="PreTmms" type="ING"/>
			<DO name="PstTmms" type="ING"/>
			<DO name="SrcRef" type="ORG"/>
		</LNodeType>
		<LNodeType lnClass="RBDR" id="RBDR" desc="In  addition  to  the  channel  number,  all  attributes  needed  for  the  COMTRADE  file (IEEE C37.111:1999) are provided by attributes of the binary input (subscribed from another LN).  The  circuit  component and  phase  identification is  provided  by  the  instance identification of the LN RBDR. Channels 1 to n are created by 1 to n instances.">
			<DO name="ChTrg" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="ChNum1" type="ING"/>
			<DO name="TrgMod" type="ENG"/>
			<DO name="LevMod" type="ENG"/>
			<DO name="PreTmms" type="ING"/>
			<DO name="PstTmms" type="ING"/>
			<DO name="SrcRef" type="ORG"/>
		</LNodeType>
		<LNodeType lnClass="RBRF" id="RBRF" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="Str" type="ACD"/>
			<DO name="OpEx" type="ACT"/>
			<DO name="OpIn" type="ACT"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="FailMod" type="ENG"/>
			<DO name="FailTmms" type="ING"/>
			<DO name="SPlTrTmms" type="ING"/>
			<DO name="TPTrTmms" type="ING"/>
			<DO name="DetValA" type="ASG"/>
			<DO name="ReTrMod" type="ENG"/>
		</LNodeType>
		<LNodeType lnClass="RDIR" id="RDIR" desc="This LN shall be used to represent all directional data objects in a dedicated LN used for directional relay settings. The protection function itself is modelled by the dedicated protection LN. LN RDIR may be used with functions 21, 32 or 67 according to IEEE device function number designation.">
			<DO name="Dir" type="ACD"/>
			<DO name="ChrAng" type="ASG"/>
			<DO name="MinFwdAng" type="ASG"/>
			<DO name="MinRvAng" type="ASG"/>
			<DO name="MaxFwdAng" type="ASG"/>
			<DO name="MaxRvAng" type="ASG"/>
			<DO name="BlkValA" type="ASG"/>
			<DO name="BlkValV" type="ASG"/>
			<DO name="PolQty" type="ENG"/>
			<DO name="MinPPV" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="RDRE" id="RDRE" desc="For consistent modelling, the disturbance recorder function described as a requirement in IEC 61850-5 is decomposed into one LN class for analogue channels (RADR) and another LN class for binary channels (RBDR). The output refers to the IEEE Standard Format for transient data exchange (COMTRADE) for power systems (see IEEE C37.111:1999). Disturbance recorders are logical devices built up with one instance of LN RADR or LN RBDR per channel. Since the content of logical devices (LD) are not standardised, other LNs may be inside the LD disturbance recorder if applicable. All enabled channels are included in the recording, independently of the trigger mode (TrgMod).">
			<DO name="RcdMade" type="SPS"/>
			<DO name="FltNum" type="INS"/>
			<DO name="GriFltNum" type="INS"/>
			<DO name="RcdStr" type="SPS"/>
			<DO name="MemUsed" type="INS"/>
			<DO name="RcdTrg" type="SPC"/>
			<DO name="MemRs" type="SPC"/>
			<DO name="MemClr" type="SPC"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TrgMod" type="ENG"/>
			<DO name="LevMod" type="ENG"/>
			<DO name="PreTmms" type="ING"/>
			<DO name="PstTmms" type="ING"/>
			<DO name="MemFull" type="ING"/>
			<DO name="MaxNumRcd" type="ING"/>
			<DO name="ReTrgMod" type="SPG"/>
			<DO name="PerTrgTms" type="ING"/>
			<DO name="ExclTmms" type="ING"/>
			<DO name="RcdMod" type="ENG"/>
			<DO name="StoRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="RDRS" id="RDRS" desc="For a description of this LN, see IEC 61850-5. This LN shall handle the disturbance records acquired by some local function. This LN is normally located at station level.">
			<DO name="AutoUpLod" type="SPC"/>
			<DO name="DltRcd" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="RFLO" id="RFLO" desc="For a description of this LN, see IEC 61850-5. In case of a fault, the fault location is calculated in ?.">
			<DO name="FltLoop" type="ENS"/>
			<DO name="FltZ" type="CMV"/>
			<DO name="FltDiskm" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="RMXU" id="RMXU" desc="of synchronized samples or phasors from the local current sensor, which sends its information to the local PDIF and to all required remote PDIF nodes.">
			<DO name="ALoc" type="WYE"/>
			<DO name="AmpLocPhsA" type="SAV"/>
			<DO name="AmpLocPhsB" type="SAV"/>
			<DO name="AmpLocPhsC" type="SAV"/>
			<DO name="AmpLocRes" type="SAV"/>
		</LNodeType>
		<LNodeType lnClass="RPSB" id="RPSB" desc="For a description of this LN, see IEC 61850-5. The power swing is characterised by slow periodic changing of measured impedance. Such a moderate impedance change is tolerated, but may result in tripping of the distance protection function. If the generator is out of step (pole slipping), transient changes of impedance (one per slip) are measured. After a small number of slips (MaxNumSlp) in a dedicated time window (EvTmms), the generator shall be tripped to avoid mechanical damage (out of step tripping). The actual number of slips shall be reset either by the trip or by the end of evaluation time.">
			<DO name="Str" type="ACD"/>
			<DO name="Op" type="ACT"/>
			<DO name="BlkZn" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="ZeroEna" type="SPG"/>
			<DO name="NgEna" type="SPG"/>
			<DO name="MaxEna" type="SPG"/>
			<DO name="SwgVal" type="ASG"/>
			<DO name="SwgRis" type="ASG"/>
			<DO name="SwgReact" type="ASG"/>
			<DO name="SwgTmms" type="ING"/>
			<DO name="UnBlkTmms" type="ING"/>
			<DO name="MaxNumSlp" type="ING"/>
			<DO name="EvTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="RREC" id="RREC" desc="For a description of this LN, see IEC 61850-5. The number of trigger modes (CycTrMod i) and reclose times (RecTmmsi) is equal to the maximum allowed number of reclose cycles (MaxCyc). The trigger for the activation of RREC can be the start signal of PTRC, or the report breaker open of the circuit breaker, or any other signals and combination of signals. If different types of protections are involved in the autoreclosing process, all relevant data objects have to be published and subscribed by the allocated protection LNs. A principal diagram of RREC is given in Annex G.">
			<DO name="TrBeh" type="ENS"/>
			<DO name="RecCyc" type="INS"/>
			<DO name="OpCls" type="ACT"/>
			<DO name="AutoRecSt" type="ENS"/>
			<DO name="CycTrMod1" type="ENG"/>
			<DO name="MaxCyc" type="ING"/>
			<DO name="UseCyc" type="ING"/>
			<DO name="MaxTmms" type="ING"/>
			<DO name="Rec1Tmms1" type="ING"/>
			<DO name="Rec13Tmms1" type="ING"/>
			<DO name="Rec3Tmms1" type="ING"/>
			<DO name="RclTmms" type="ING"/>
			<DO name="RdyTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="RSYN" id="RSYN" desc="For a description of this LN, see IEC 61850-5. The voltage phasor difference from both sides of an open breaker is calculated and compared with predefined switching conditions (synchrocheck). Included is the case that one side is dead (example: energising a dead line).">
			<DO name="Rel" type="SPS"/>
			<DO name="VInd" type="SPS"/>
			<DO name="AngInd" type="SPS"/>
			<DO name="HzInd" type="SPS"/>
			<DO name="DifVClc" type="MV"/>
			<DO name="DifHzClc" type="MV"/>
			<DO name="DifAngClc" type="MV"/>
			<DO name="SynPrg" type="SPC"/>
			<DO name="DifV" type="ASG"/>
			<DO name="DifHz" type="ASG"/>
			<DO name="DifAng" type="ASG"/>
			<DO name="LivDeaMod" type="ENG"/>
			<DO name="DeaLinVal" type="ASG"/>
			<DO name="LivLinVal" type="ASG"/>
			<DO name="DeaBusVal" type="ASG"/>
			<DO name="LivBusVal" type="ASG"/>
			<DO name="TotTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="SARC" id="SARC" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="FADet" type="SPS"/>
			<DO name="SwArcDet" type="SPS"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="FACntRs" type="INC"/>
			<DO name="ArcCntRs" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="SCBR" id="SCBR" desc="For a description of this LN, see IEC 61850-5. This LN is used for supervision of circuit breakers. Operating a breaker and especially tripping a short circuit causes always some abrasion (or erosion) of the breaker contacts. The supervision is per phase since each phase has its own contact.">
			<DO name="ColOpn" type="SPS"/>
			<DO name="AbrAlm" type="SPS"/>
			<DO name="AbrWrn" type="SPS"/>
			<DO name="MechHealth" type="ENS"/>
			<DO name="OpTmAlm" type="SPS"/>
			<DO name="ColAlm" type="SPS"/>
			<DO name="OpCntAlm" type="SPS"/>
			<DO name="OpCntWrn" type="SPS"/>
			<DO name="OpTmWrn" type="SPS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="AccAbr" type="MV"/>
			<DO name="SwA" type="MV"/>
			<DO name="ActAbr" type="MV"/>
			<DO name="AuxSwTmOpn" type="MV"/>
			<DO name="AuxSwTmCls" type="MV"/>
			<DO name="RctTmOpn" type="MV"/>
			<DO name="RctTmCls" type="MV"/>
			<DO name="OpSpdOpn" type="MV"/>
			<DO name="OpSpdCls" type="MV"/>
			<DO name="OpTmOpn" type="MV"/>
			<DO name="OpTmCls" type="MV"/>
			<DO name="Stk" type="MV"/>
			<DO name="OvStkOpn" type="MV"/>
			<DO name="OvStkCls" type="MV"/>
			<DO name="ColA" type="MV"/>
			<DO name="Tmp" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="AbrAlmLev" type="ASG"/>
			<DO name="AbrWrnLev" type="ASG"/>
			<DO name="OpAlmTmh" type="ING"/>
			<DO name="OpWrnTmh" type="ING"/>
			<DO name="OpAlmNum" type="ING"/>
			<DO name="OpWrnNum" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="SIMG" id="SIMG" desc="For a general description of this LN, see IEC 61850-5. Insulation medium is gas, for example SF6 in gas isolated devices. For other measuring objects related to the same IED, a new instance of SIMG may be used. If the new measuring point(s) is/are related to a new IED, in this new IED a new instance of SIMG shall be used.">
			<DO name="InsAlm" type="SPS"/>
			<DO name="InsBlk" type="SPS"/>
			<DO name="InsTr" type="SPS"/>
			<DO name="PresAlm" type="SPS"/>
			<DO name="DenAlm" type="SPS"/>
			<DO name="TmpAlm" type="SPS"/>
			<DO name="InsLevMax" type="SPS"/>
			<DO name="InsLevMin" type="SPS"/>
			<DO name="Pres" type="MV"/>
			<DO name="Den" type="MV"/>
			<DO name="Tmp" type="MV"/>
			<DO name="InsBlkTmh" type="INS"/>
			<DO name="OpCntRs" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="SIML" id="SIML" desc="For a description of this LN, see IEC 61850-5. The insulation medium is a liquid such as oil, like that used for example for some transformers and tap changers. For other measuring objects related to the same IED, a new instance of SIML may be used. If the new measuring point(s) is/are related to a new IED a new instance of SIML shall be used.">
			<DO name="InsAlm" type="SPS"/>
			<DO name="InsBlk" type="SPS"/>
			<DO name="InsTr" type="SPS"/>
			<DO name="TmpAlm" type="SPS"/>
			<DO name="GasInsAlm" type="SPS"/>
			<DO name="GasInsTr" type="SPS"/>
			<DO name="GasFlwTr" type="SPS"/>
			<DO name="InsLevMax" type="SPS"/>
			<DO name="InsLevMin" type="SPS"/>
			<DO name="H2Alm" type="SPS"/>
			<DO name="H2Wrn" type="SPS"/>
			<DO name="MstAlm" type="SPS"/>
			<DO name="MstWrn" type="SPS"/>
			<DO name="Tmp" type="MV"/>
			<DO name="Lev" type="MV"/>
			<DO name="Pres" type="MV"/>
			<DO name="H2O" type="MV"/>
			<DO name="H2OPap" type="MV"/>
			<DO name="H2OAir" type="MV"/>
			<DO name="H2OTmp" type="MV"/>
			<DO name="H2ppm" type="MV"/>
			<DO name="N2ppm" type="MV"/>
			<DO name="COppm" type="MV"/>
			<DO name="CO2ppm" type="MV"/>
			<DO name="CH4ppm" type="MV"/>
			<DO name="C2H2ppm" type="MV"/>
			<DO name="C2H4ppm" type="MV"/>
			<DO name="C2H6ppm" type="MV"/>
			<DO name="O2ppm" type="MV"/>
			<DO name="CmbuGas" type="MV"/>
			<DO name="FltGas" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="SLTC" id="SLTC" desc="This LN is used for supervision of tap changer. It is used to assess the condition of the tap changer.">
			<DO name="OilFil" type="SPS"/>
			<DO name="MotDrvBlk" type="SPS"/>
			<DO name="VacCelAlm" type="SPS"/>
			<DO name="OilFilTr" type="SPS"/>
			<DO name="Torq" type="MV"/>
			<DO name="MotDrvA" type="MV"/>
			<DO name="AbrPrt" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="SOPM" id="SOPM" desc="The proposed attributes cover the status of the relevant components both of the hydraulic system and the spring system. Depending on the used technology, some of the attributes are not applicable. This LN can also be used for simple operating mechanisms that are directly driven by a motor.">
			<DO name="MotOp" type="SPS"/>
			<DO name="MotStrAlm" type="SPS"/>
			<DO name="HyAlm" type="SPS"/>
			<DO name="HyBlk" type="SPS"/>
			<DO name="EnBlk" type="SPS"/>
			<DO name="EnAlm" type="SPS"/>
			<DO name="MotAlm" type="SPS"/>
			<DO name="HeatAlm" type="SPS"/>
			<DO name="ChaIntvTms" type="INS"/>
			<DO name="MotStr" type="INS"/>
			<DO name="En" type="MV"/>
			<DO name="HyPres" type="MV"/>
			<DO name="HyTmp" type="MV"/>
			<DO name="MotTm" type="MV"/>
			<DO name="MotA" type="MV"/>
			<DO name="Tmp" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="MotAlmTms" type="ING"/>
			<DO name="MotStrNum" type="ING"/>
			<DO name="MotStrTms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="SPDC" id="SPDC" desc="For a description of this LN, see IEC 61850-5. IEC 60270 should be applied.">
			<DO name="PaDschAlm" type="SPS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="AcuPaDsch" type="MV"/>
			<DO name="AppPaDsch" type="MV"/>
			<DO name="NQS" type="MV"/>
			<DO name="UhfPaDsch" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="CtrHz" type="ASG"/>
			<DO name="BndWid" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="SPTR" id="SPTR" desc="This LN is used for supervision of power transformer. It is used to asses the condition of the power transformer.">
			<DO name="HPTmpAlm" type="SPS"/>
			<DO name="HPTmpOp" type="SPS"/>
			<DO name="HPTmpTr" type="SPS"/>
			<DO name="MbrAlm" type="SPS"/>
			<DO name="CGAlm" type="SPS"/>
			<DO name="HeatAlm" type="SPS"/>
			<DO name="AgeRte" type="MV"/>
			<DO name="BotTmp" type="MV"/>
			<DO name="CoreTmp" type="MV"/>
			<DO name="HPTmpClc" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
		</LNodeType>
		<LNodeType lnClass="SSWI" id="SSWI" desc="This LN is used for supervision of all switches, such as disconnectors, earthing switches, etc. except circuit breakers. It is used to assess the condition of the switch and is closely related to LN SOPM. Most attributes are used to supervise the operation time of the switch and contact movement. Deviations from nominal values can be used to indicate a possible malfunction of the switch in the future. Abrasion of parts gives an indication when to maintain the switch. For the special requirements of a circuit breaker, the abrasion, etc. is defined in LN SCBR. The supervision SSW I is per phase.">
			<DO name="OpTmAlm" type="SPS"/>
			<DO name="OpCntAlm" type="SPS"/>
			<DO name="OpCntWrn" type="SPS"/>
			<DO name="OpTmWrn" type="SPS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="MechHealth" type="ENS"/>
			<DO name="AccAbr" type="MV"/>
			<DO name="AuxSwTmOpn" type="MV"/>
			<DO name="AuxSwTmCls" type="MV"/>
			<DO name="RctTmOpn" type="MV"/>
			<DO name="RctTmCls" type="MV"/>
			<DO name="OpSpdOpn" type="MV"/>
			<DO name="OpSpdCls" type="MV"/>
			<DO name="OpTmOpn" type="MV"/>
			<DO name="OpTmCls" type="MV"/>
			<DO name="Stk" type="MV"/>
			<DO name="OvStkOpn" type="MV"/>
			<DO name="OvStkCls" type="MV"/>
			<DO name="ColA" type="MV"/>
			<DO name="Tmp" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="OpAlmTmh" type="ING"/>
			<DO name="OpWrnTmh" type="ING"/>
			<DO name="OpAlmNum" type="ING"/>
			<DO name="OpWrnNum" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="STMP" id="STMP" desc="Logical node STMP shall be used to represent various devices that supervise the temperatures of major plant objects. It provides alarm and trip/shutdown functions. If more than one sensor (LN TTMP) is connected, the LN STMP shall be instantiated for each sensor.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="Alm" type="SPS"/>
			<DO name="Trip" type="SPS"/>
			<DO name="Tmp" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="TmpAlmSpt" type="ASG"/>
			<DO name="TmpTripSpt" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="SVBR" id="SVBR" desc="Logical node SVBR shall be used to represent various devices that supervise the vibrations in rotating plant objects such as shafts, turbines, generators etc. It provides alarm and trip / shutdown functions. If more than one sensor (LN TVBR) is connected, the LN SVBR shall be instantiated for each sensor.">
			<DO name="Alm" type="SPS"/>
			<DO name="Trip" type="SPS"/>
			<DO name="Vbr" type="MV"/>
			<DO name="AxDsp" type="MV"/>
			<DO name="OpCntRs" type="INC"/>
			<DO name="VbrAlmSpt" type="ASG"/>
			<DO name="VbrTripSpt" type="ASG"/>
			<DO name="AxDAlmSpt" type="ASG"/>
			<DO name="AxDTripSpt" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="TANG" id="TANG" desc="Logical node TANG shall be used to represent a measurement of an angle between two objects (one of which might be a theoretical vertical or horizontal line). The measurement can be returned optionally as degrees or radians (degree or rad).">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="AngSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TAXD" id="TAXD" desc="Logical node TAXD shall be used to represent an axial displacement value. The axial displacement can, depending on the application, be either longitudinal or transverse to the shaft. This sensor is often used together with vibration sensors as input to a vibration monitoring system.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="AxDspSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TCTR" id="TCTR" desc="For a description of this LN, see IEC 61850-5. The current is delivered as sampled values. The sampled values are transmitted as engineering values, i.e. as true (corrected) primary current values. Therefore, the transformer ratio and the correction factors are of no interest for the transmitted samples, but for maintenance purposes of an external conventional (magnetic) transducer only. In addition, status information is provided and some other settings are accepted from the LN TCTR.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="AmpSv" type="SAV"/>
			<DO name="ARtg" type="ASG"/>
			<DO name="HzRtg" type="ASG"/>
			<DO name="Rat" type="ASG"/>
			<DO name="Cor" type="ASG"/>
			<DO name="AngCor" type="ASG"/>
			<DO name="CorCrv" type="CSG"/>
		</LNodeType>
		<LNodeType lnClass="TDST" id="TDST" desc="Logical node TDST shall be used to represent a measurement of the distance to an object that can move. It is intended to provide a measurement between a fixed location and a movable object.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="DisSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TFLW" id="TFLW" desc="Logical node TFLW shall be used to represent a measurement of media flow rate through the device where it is located.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="FlwSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TFRQ" id="TFRQ" desc="Logical node TFRQ shall be used to represent a measurement of frequency. It is intended for any frequency that is not related to electrical a.c. measurements. It can be used for example for sound measurements, vibrations and timing of repeated occurrences. If a pure vibration is to be measured, where the movement rather than the frequency is of interest, the TVBR logical node is recommended.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="HzSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TGSN" id="TGSN" desc="Logical node TGSN shall be used to represent a generic sensor if there is no specific sensor available. It can also be used for modeling the health and name of an external equipment (sensor).">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="GenSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="THUM" id="THUM" desc="Logical Node THUM shall be used to represent a measurement of humidity in the media that is monitored. The result is given in percent of maximum possible humidity.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="HumSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TLVL" id="TLVL" desc="Logical node TLVL shall be used to represent a measurement of the media level in the container where it is located. The level is expressed as a percentage of full container. For a measurement given as a distance from a base level, the HLVL logical node shall be used.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="LevPctSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TMGF" id="TMGF" desc="Logical node TMGF shall be used to represent a measurement of the magnetic field strength at the place where it is located.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="MagFldSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TMVM" id="TMVM" desc="Logical node TMVM shall be used to represent a measurement of movement or speed. It is intended to provide a measurement of the speed, in m/s, with which two objects (one of which may be fixed) are moving in relation to each other.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="MvmRteSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TPOS" id="TPOS" desc="Logical node TPOS shall be used to represent the position of a movable device, actuator or similar. The position is given as a percentage of the full movement of the device being monitored. Compare with TDST that returns the distance in m.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="PosPctSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TPRS" id="TPRS" desc="Logical node TPRS shall be used to represent the absolute pressure of a medium. The medium might be air, water, oil, steam or any other substance, the pressure of which needs to be supervised.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="PresSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TRTN" id="TRTN" desc="Logical node TRTN shall be used to represent the rotational speed of a rotating device. Different measurement principles may be used, the presented result is however the same.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="RotSpdSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TSND" id="TSND" desc="Logical node TSND shall be used to represent the sound pressure level at the location where the sensor is located.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="SndSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TTMP" id="TTMP" desc="Logical node TTMP shall be used to represent a single temperature measurement.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="TmpSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TTNS" id="TTNS" desc="Logical node TTNS shall be used to represent a measurement of the mechanical tension in an object.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="TnsSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TVBR" id="TVBR" desc="Logical node TVBR shall be used to represent a vibration level value. In case the vibration can be defined as a frequency, the TFRQ logical node could be used instead.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="VbrSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="TVTR" id="TVTR" desc="For a description of this LN, see IEC 61850-5. The voltage is delivered as sampled values. The sampled values are transmitted as engineering values, that is as true (corrected) primary voltage values. Therefore, the transformer ratio and the correction factors are of no interest for the transmitted samples but for maintenance purposes of an external conventional (magnetic) transducer only. In addition, status information is provided and some other settings are accepted from the LN TVTR.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="FuFail" type="SPS"/>
			<DO name="VolSv" type="SAV"/>
			<DO name="VRtg" type="ASG"/>
			<DO name="HzRtg" type="ASG"/>
			<DO name="Rat" type="ASG"/>
			<DO name="Cor" type="ASG"/>
			<DO name="AngCor" type="ASG"/>
			<DO name="CorCrv" type="CSG"/>
		</LNodeType>
		<LNodeType lnClass="TWPH" id="TWPH" desc="Logical node TW PH shall be used to represent a water pH level value.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="H2OPhSv" type="SAV"/>
			<DO name="SmpRte" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="XCBR" id="XCBR" desc="This LN is used for modelling switches with short circuit breaking capability. Additional LNs, for example SIMS, etc. may be required to complete the logical modelling for the breaker being represented. The closing and opening commands shall be subscribed from CSW I or CPOW if applicable. If no time activated control service is available between CSW I or CPOW and XCBR, the opening and closing commands shall be performed with a GSE-message (see IEC 61850-7-2).">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="CBOpCap" type="ENS"/>
			<DO name="POWCap" type="ENS"/>
			<DO name="MaxOpCap" type="INS"/>
			<DO name="Dsc" type="SPS"/>
			<DO name="SumSwARs" type="BCR"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="Pos" type="DPC"/>
			<DO name="BlkOpn" type="SPC"/>
			<DO name="BlkCls" type="SPC"/>
			<DO name="ChaMotEna" type="SPC"/>
			<DO name="CBTmms" type="ING"/>
		</LNodeType>
		<LNodeType lnClass="XSWI" id="XSWI" desc="This LN is used for modelling switches without short circuit breaking capability, for example disconnectors, air break switches, earthing switches, etc. Additional LNs, SIMS, etc. may be required to complete the logical model for the switch being represented. The closing and opening commands shall be subscribed from CSW I. If no time activated control service is available between CSW I or CPOW and XSW I, the opening and closing commands shall be performed with a GSE-message (see IEC 61850-7-2).">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="SwTyp" type="ENS"/>
			<DO name="SwOpCap" type="ENS"/>
			<DO name="MaxOpCap" type="INS"/>
			<DO name="Dsc" type="SPS"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="Pos" type="DPC"/>
			<DO name="BlkOpn" type="SPC"/>
			<DO name="BlkCls" type="SPC"/>
			<DO name="ChaMotEna" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="YEFN" id="YEFN" desc="For a description of this LN, see IEC 61850-5. This LN shall be used for suppression coils as tap coils and plunge core coils.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="EndPosR" type="SPS"/>
			<DO name="EndPosL" type="SPS"/>
			<DO name="PotAlm" type="SPS"/>
			<DO name="MotAlm" type="SPS"/>
			<DO name="ColPosA" type="MV"/>
			<DO name="ColAEFN" type="CMV"/>
			<DO name="NeutVol" type="CMV"/>
			<DO name="LocSta" type="SPC"/>
			<DO name="ColTapPos" type="ISC"/>
			<DO name="ColPos" type="APC"/>
			<DO name="ColChg" type="BAC"/>
		</LNodeType>
		<LNodeType lnClass="YLTC" id="YLTC" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="EndPosR" type="SPS"/>
			<DO name="EndPosL" type="SPS"/>
			<DO name="OoStep" type="SPS"/>
			<DO name="LTCCycAlm" type="SPS"/>
			<DO name="BlkLoVisc" type="SPS"/>
			<DO name="TapPos" type="ISC"/>
			<DO name="TapChg" type="BSC"/>
		</LNodeType>
		<LNodeType lnClass="YPSH" id="YPSH" desc="For a description of this LN, see IEC 61850-5. The LN class power shunt also includes the switch for closing and opening the shunt.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="ShOpCap" type="ENS"/>
			<DO name="MaxOpCap" type="INS"/>
			<DO name="Pos" type="DPC"/>
			<DO name="BlkOpn" type="SPC"/>
			<DO name="BlkCls" type="SPC"/>
			<DO name="ChaMotEna" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="YPTR" id="YPTR" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="OpNoLod" type="SPS"/>
			<DO name="OpOvA" type="SPS"/>
			<DO name="OpOvV" type="SPS"/>
			<DO name="OpUnV" type="SPS"/>
			<DO name="LodFact" type="MV"/>
			<DO name="MaxPwr" type="MV"/>
			<DO name="OvlTm" type="MV"/>
			<DO name="OvlTEmg" type="MV"/>
			<DO name="HiVRtg" type="ASG"/>
			<DO name="LoVRtg" type="ASG"/>
			<DO name="PwrRtg" type="ASG"/>
			<DO name="MaxPwrSpt" type="ASG"/>
			<DO name="OvlTmSpt" type="ASG"/>
			<DO name="OvlTEmgSpt" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZAXN" id="ZAXN" desc="For a description of this LN, see IEC 61850-5. Auxiliary networks belong to the power supply system of substations and other power systems installations.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="Vol" type="MV"/>
			<DO name="Amp" type="MV"/>
		</LNodeType>
		<LNodeType lnClass="ZBAT" id="ZBAT" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="TestRsl" type="SPS"/>
			<DO name="BatHi" type="SPS"/>
			<DO name="BatLo" type="SPS"/>
			<DO name="Vol" type="MV"/>
			<DO name="VolChgRte" type="MV"/>
			<DO name="Amp" type="MV"/>
			<DO name="BatTest" type="SPC"/>
			<DO name="LoBatVal" type="ASG"/>
			<DO name="HiBatVal" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZBSH" id="ZBSH" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="React" type="MV"/>
			<DO name="AbsReact" type="MV"/>
			<DO name="LosFact" type="MV"/>
			<DO name="Vol" type="MV"/>
			<DO name="DisplA" type="MV"/>
			<DO name="LeakA" type="MV"/>
			<DO name="RefReact" type="ASG"/>
			<DO name="RefPF" type="ASG"/>
			<DO name="RefV" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZCAB" id="ZCAB" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
		</LNodeType>
		<LNodeType lnClass="ZCAP" id="ZCAP" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="DschBlk" type="SPS"/>
			<DO name="CapDS" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="ZCON" id="ZCON" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="VArRtg" type="ASG"/>
			<DO name="VRtg" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZGEN" id="ZGEN" desc="For a description of this LN, see IEC 61850-5. ZGEN has to be used for all generators not modelled elsewhere in IEC 61850.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="GnSt" type="ENS"/>
			<DO name="OpNoLod" type="SPS"/>
			<DO name="RotDir" type="ENS"/>
			<DO name="OpUnExt" type="SPS"/>
			<DO name="OpOvExt" type="SPS"/>
			<DO name="LosOil" type="SPS"/>
			<DO name="LosVac" type="SPS"/>
			<DO name="PresAlm" type="SPS"/>
			<DO name="GnCtl" type="DPC"/>
			<DO name="DExt" type="SPC"/>
			<DO name="AuxSco" type="SPC"/>
			<DO name="ReactPwrR" type="SPC"/>
			<DO name="ReactPwrL" type="SPC"/>
			<DO name="GnSpd" type="MV"/>
			<DO name="DmdPwr" type="ASG"/>
			<DO name="PwrRtg" type="ASG"/>
			<DO name="VRtg" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZGIL" id="ZGIL" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
		</LNodeType>
		<LNodeType lnClass="ZLIN" id="ZLIN" desc="For a description of this LN, see IEC 61850-5. ZLIN represents an overhead line with all physical characteristics.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="LinLenkm" type="ASG"/>
			<DO name="RPs" type="ASG"/>
			<DO name="XPs" type="ASG"/>
			<DO name="RZer" type="ASG"/>
			<DO name="XZer" type="ASG"/>
			<DO name="ZPsMag" type="ASG"/>
			<DO name="ZPsAng" type="ASG"/>
			<DO name="ZZerMag" type="ASG"/>
			<DO name="ZZerAng" type="ASG"/>
			<DO name="RmZer" type="ASG"/>
			<DO name="XmZer" type="ASG"/>
			<DO name="ZmZerMag" type="ASG"/>
			<DO name="ZmZerAng" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZMOT" id="ZMOT" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="LosOil" type="SPS"/>
			<DO name="LosVac" type="SPS"/>
			<DO name="PresAlm" type="SPS"/>
			<DO name="DExt" type="SPC"/>
		</LNodeType>
		<LNodeType lnClass="ZREA" id="ZREA" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="VRtg" type="ASG"/>
			<DO name="ARtg" type="ASG"/>
			<DO name="VARtg" type="ASG"/>
			<DO name="VArRtg" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZRES" id="ZRES" desc="Logical Node ZRES shall be used to represent a ohmic resistor. A typical application is the resistor of the starpoint (a neutral resistor). The resistor is normally not controlled.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
		</LNodeType>
		<LNodeType lnClass="ZRRC" id="ZRRC" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="LocKey" type="SPS"/>
			<DO name="LocSta" type="SPS"/>
			<DO name="Loc" type="SPS"/>
			<DO name="GnSt" type="ENS"/>
			<DO name="GnCtl" type="DPC"/>
			<DO name="GnSpd" type="MV"/>
		</LNodeType>
		<LNodeType lnClass="ZSAR" id="ZSAR" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpCnt" type="INS"/>
			<DO name="OpSar" type="SPS"/>
		</LNodeType>
		<LNodeType lnClass="ZSCR" id="ZSCR" desc="Logical node ZSCR shall be used to represent a controllable rectifier. A typical use is to provide the controllable d.c. current within an excitation system.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="Alm" type="SPS"/>
			<DO name="OpModRect" type="ENG"/>
			<DO name="AmpSpt" type="APC"/>
			<DO name="VolSpt" type="APC"/>
			<DO name="SetA" type="ASG"/>
			<DO name="SetV" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZSMC" id="ZSMC" desc="Logical Node ZSMC shall be used to represent any type of synchronous machine. The logical node only includes rating data.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="RotDir" type="ENS"/>
			<DO name="PwrRtg" type="ASG"/>
			<DO name="VRtg" type="ASG"/>
			<DO name="ARtg" type="ASG"/>
			<DO name="SpdRtg" type="ASG"/>
			<DO name="SpdCrit" type="ASG"/>
			<DO name="FldRisTmp" type="ASG"/>
			<DO name="StatRisTmp" type="ASG"/>
			<DO name="StatRis" type="ASG"/>
			<DO name="PFRtg" type="ASG"/>
			<DO name="Iner" type="ASG"/>
			<DO name="FldAmpRtg" type="ASG"/>
			<DO name="FldAmpRtgO" type="ASG"/>
			<DO name="FldRis" type="ASG"/>
			<DO name="BaseImp" type="ASG"/>
			<DO name="StatLeakX" type="ASG"/>
			<DO name="Xd" type="ASG"/>
			<DO name="Xdp" type="ASG"/>
			<DO name="Xds" type="ASG"/>
			<DO name="Xq" type="ASG"/>
			<DO name="Xqp" type="ASG"/>
			<DO name="Xqs" type="ASG"/>
			<DO name="X0" type="ASG"/>
			<DO name="X2" type="ASG"/>
			<DO name="TmTdp" type="ASG"/>
			<DO name="TmTds" type="ASG"/>
			<DO name="TmTd0p" type="ASG"/>
			<DO name="TmTd0s" type="ASG"/>
			<DO name="TmTqp" type="ASG"/>
			<DO name="TmTqs" type="ASG"/>
			<DO name="TmTq0p" type="ASG"/>
			<DO name="TmTq0s" type="ASG"/>
			<DO name="TmTa" type="ASG"/>
			<DO name="SatCffS10" type="ASG"/>
			<DO name="SatCffS12" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZTCF" id="ZTCF" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
			<DO name="PwrHz" type="ASG"/>
		</LNodeType>
		<LNodeType lnClass="ZTCR" id="ZTCR" desc="For a description of this LN, see IEC 61850-5.">
			<DO name="EEName" type="DPL"/>
			<DO name="EEHealth" type="ENS"/>
			<DO name="OpTmh" type="INS"/>
		</LNodeType>
		<DOType cdc="CMV" desc="Complex Measured Value" id="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector"/>
			<DA name="cVal" fc="MX" bType="Struct" type="Vector"/>
			<DA name="range" fc="MX" bType="Enum" type="Range"/>
			<DA name="rangeAng" fc="MX" bType="Enum" type="Range"/>
			<DA name="q" fc="MX" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subCVal" fc="SV" bType="Struct" type="Vector"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="db" fc="CF" bType="INT32U"/>
			<DA name="dbAng" fc="CF" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" bType="INT32U"/>
			<DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig"/>
			<DA name="rangeAngC" fc="CF" bType="Struct" type="RangeConfig"/>
			<DA name="magSVC" fc="CF" bType="Struct" type="ScaledValueConfig"/>
			<DA name="angSVC" fc="CF" bType="Struct" type="ScaledValueConfig"/>
			<DA name="angRef" fc="CF" bType="Enum" type="AngleReference"/>
			<DA name="smpRate" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ACD" desc="Directional Protection Activation Information" id="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" bType="Enum" type="direction"/>
			<DA name="phsA" fc="ST" bType="BOOLEAN"/>
			<DA name="dirPhsA" fc="ST" bType="Enum" type="PhaseFaultDirection"/>
			<DA name="phsB" fc="ST" bType="BOOLEAN"/>
			<DA name="dirPhsB" fc="ST" bType="Enum" type="PhaseFaultDirection"/>
			<DA name="phsC" fc="ST" bType="BOOLEAN"/>
			<DA name="dirPhsC" fc="ST" bType="Enum" type="PhaseFaultDirection"/>
			<DA name="neut" fc="ST" bType="BOOLEAN"/>
			<DA name="dirNeut" fc="ST" bType="Enum" type="direction"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ACT" desc="Protection Activation Information" id="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" bType="BOOLEAN"/>
			<DA name="neut" fc="ST" bType="BOOLEAN"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="originSrc" fc="ST" bType="Struct" type="Originator"/>
			<DA name="operTmPhsA" fc="ST" bType="Timestamp"/>
			<DA name="operTmPhsB" fc="ST" bType="Timestamp"/>
			<DA name="operTmPhsC" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="APC" desc="Controllable Analogue Process Value" id="APC">
			<DA name="origin" fc="MX" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="MX" bType="INT8U"/>
			<DA name="mxVal" fc="MX" bType="Struct" type="AnalogueValue"/>
			<DA name="q" fc="MX" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="stSeld" fc="MX" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Struct" type="AnalogueValue"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="db" fc="CF" bType="INT32U"/>
			<DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig"/>
			<DA name="minVal" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="maxVal" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="stepSize" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ASG" desc="Analogue Setting" id="ASG">
			<DA name="setMag" fc="SP" bType="Struct" type="AnalogueValue"/>
			<DA name="setMag2" fc="SG" bType="Struct" type="AnalogueValue"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig"/>
			<DA name="minVal" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="maxVal" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="stepSize" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="BAC" desc="Binary Controlled Analog Process Value" id="BAC">
			<DA name="origin" fc="MX" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="MX" bType="INT8U"/>
			<DA name="mxVal" fc="MX" bType="Struct" type="AnalogueValue"/>
			<DA name="q" fc="MX" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="stSeld" fc="MX" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Struct" type="AnalogueValue"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="persistent" fc="CF" bType="BOOLEAN"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="dB" fc="CF" bType="INT32U"/>
			<DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig"/>
			<DA name="minVal" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="maxVal" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="stepSize" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="BCR" desc="Binary Counter Reading" id="BCR">
			<DA name="actVal" fc="ST" bType="Struct" type="int64"/>
			<DA name="frVal" fc="ST" bType="Struct" type="int64"/>
			<DA name="frTm" fc="ST" bType="Timestamp"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="pulsQty" fc="CF" bType="FLOAT32"/>
			<DA name="frEna" fc="CF" bType="BOOLEAN"/>
			<DA name="strTm" fc="CF" bType="Timestamp"/>
			<DA name="frPd" fc="CF" bType="INT32"/>
			<DA name="frRs" fc="CF" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="BSC" desc="Binary Controlled Step Position Information" id="BSC">
			<DA name="origin" fc="ST" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="ST" bType="INT8U"/>
			<DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Struct" type="ValWithTrans"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="persistent" fc="CF" bType="BOOLEAN"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="minVal" fc="CF" bType="INT8"/>
			<DA name="maxVal" fc="CF" bType="INT8"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="CSD" desc="Curve Shape Description" id="CSD">
			<DA name="xUnits" fc="DC" bType="Struct" type="Unit"/>
			<DA name="xD" fc="DC" bType="VisString255"/>
			<DA name="xDU" fc="DC" bType="Unicode255"/>
			<DA name="yUnits" fc="DC" bType="Struct" type="Unit"/>
			<DA name="yD" fc="DC" bType="VisString255"/>
			<DA name="yDU" fc="DC" bType="Unicode255"/>
			<DA name="zUnits" fc="DC" bType="Struct" type="Unit"/>
			<DA name="zD" fc="DC" bType="VisString255"/>
			<DA name="zDU" fc="DC" bType="Unicode255"/>
			<DA name="numPts" fc="DC" bType="INT16U"/>
			<DA name="crvPts" fc="DC" bType="Struct" type="Point"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="CSG" desc="Curve Shape Setting" id="CSG">
			<DA name="pointZ" fc="SP" bType="FLOAT32"/>
			<DA name="numPts" fc="SP" bType="INT16U"/>
			<DA name="crvPts" fc="SP" bType="Struct" type="Point"/>
			<DA name="pointZ2" fc="SG" bType="FLOAT32"/>
			<DA name="numPts2" fc="SG" bType="INT16U"/>
			<DA name="crvPts2" fc="SG" bType="Struct" type="Point"/>
			<DA name="xUnits" fc="CF" bType="Struct" type="Unit"/>
			<DA name="yUnits" fc="CF" bType="Struct" type="Unit"/>
			<DA name="zUnits" fc="CF" bType="Struct" type="Unit"/>
			<DA name="maxPts" fc="CF" bType="INT16U"/>
			<DA name="xD" fc="DC" bType="VisString255"/>
			<DA name="xDU" fc="DC" bType="Unicode255"/>
			<DA name="yD" fc="DC" bType="VisString255"/>
			<DA name="yDU" fc="DC" bType="Unicode255"/>
			<DA name="zD" fc="DC" bType="VisString255"/>
			<DA name="zDU" fc="DC" bType="Unicode255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="CURVE" desc="Setting Curve" id="CURVE">
			<DA name="setCharact" fc="SP" bType="Enum" type="CurveChar"/>
			<DA name="setParA" fc="SP" bType="FLOAT32"/>
			<DA name="setParB" fc="SP" bType="FLOAT32"/>
			<DA name="setParC" fc="SP" bType="FLOAT32"/>
			<DA name="setParD" fc="SP" bType="FLOAT32"/>
			<DA name="setParE" fc="SP" bType="FLOAT32"/>
			<DA name="setParF" fc="SP" bType="FLOAT32"/>
			<DA name="setCharact2" fc="SG" bType="Enum" type="CurveChar"/>
			<DA name="setParA2" fc="SG" bType="FLOAT32"/>
			<DA name="setParB2" fc="SG" bType="FLOAT32"/>
			<DA name="setParC2" fc="SG" bType="FLOAT32"/>
			<DA name="setParD2" fc="SG" bType="FLOAT32"/>
			<DA name="setParE2" fc="SG" bType="FLOAT32"/>
			<DA name="setParF2" fc="SG" bType="FLOAT32"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="DEL" desc="Delta" id="DEL">
			<SDO name="phsAB" type="CMV"/>
			<SDO name="phsBC" type="CMV"/>
			<SDO name="phsCA" type="CMV"/>
			<DA name="angRef" fc="CF" bType="Enum" type="AngleReference"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="DPC" desc="Controllable Double Point" id="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="ST" bType="INT8U"/>
			<DA name="stVal" fc="ST" bType="Enum" type="Dbpos"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Enum" type="Dbpos"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="DPL" desc="Device Name Plate" id="DPL">
			<DA name="vendor" fc="DC" bType="VisString255"/>
			<DA name="hwRev" fc="DC" bType="VisString255"/>
			<DA name="swRev" fc="DC" bType="VisString255"/>
			<DA name="serNum" fc="DC" bType="VisString255"/>
			<DA name="model" fc="DC" bType="VisString255"/>
			<DA name="location" fc="DC" bType="VisString255"/>
			<DA name="name" fc="DC" bType="VisString64"/>
			<DA name="owner" fc="DC" bType="VisString255"/>
			<DA name="ePSName" fc="DC" bType="VisString255"/>
			<DA name="primeOper" fc="DC" bType="VisString255"/>
			<DA name="secondOper" fc="DC" bType="VisString255"/>
			<DA name="latitude" fc="DC" bType="FLOAT32"/>
			<DA name="longitude" fc="DC" bType="FLOAT32"/>
			<DA name="altitude" fc="DC" bType="FLOAT32"/>
			<DA name="mRID" fc="DC" bType="VisString255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="DPS" desc="Double Point Status" id="DPS">
			<DA name="stVal" fc="ST" bType="Enum" type="Dbpos"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Enum" type="Dbpos"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ENC" desc="Controllable Enum Erated Status" id="ENC">
			<DA name="origin" fc="ST" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="ST" bType="INT8U"/>
			<DA name="stVal" fc="ST" bType="Enum" type="ENC_val"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Enum" type="ENC_val"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ENG" desc="Enumerated Status Setting" id="ENG">
			<DA name="setVal" fc="SP" bType="Enum" type="ENG_val"/>
			<DA name="setVal2" fc="SG" bType="Enum" type="ENG_val"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ENS" desc="Enumerated Status" id="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="ENS_val"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Enum" type="ENS_val"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="HDEL" desc="Harmonic Value For Delta" id="HDEL">
			<SDO name="phsABHar" type="CMV"/>
			<SDO name="phsBCHar" type="CMV"/>
			<SDO name="phsCAHar" type="CMV"/>
			<DA name="numHar" fc="CF" bType="INT16U"/>
			<DA name="numCyc" fc="CF" bType="INT16U"/>
			<DA name="evalTm" fc="CF" bType="INT16U"/>
			<DA name="angRef" fc="CF" bType="Enum" type="AngleReference"/>
			<DA name="smpRate" fc="CF" bType="INT32U"/>
			<DA name="frequency" fc="CF" bType="FLOAT32"/>
			<DA name="hvRef" fc="CF" bType="Enum" type="HvReference"/>
			<DA name="rmsCyc" fc="CF" bType="INT16U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="HMV" desc="Harmonic Value" id="HMV">
			<SDO name="har" type="CMV"/>
			<DA name="numHar" fc="CF" bType="INT16U"/>
			<DA name="numCyc" fc="CF" bType="INT16U"/>
			<DA name="evalTm" fc="CF" bType="INT16U"/>
			<DA name="smpRate" fc="CF" bType="INT32U"/>
			<DA name="frequency" fc="CF" bType="FLOAT32"/>
			<DA name="hvRef" fc="CF" bType="Enum" type="HvReference"/>
			<DA name="rmsCyc" fc="CF" bType="INT16U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="HST" desc="Histogram" id="HST">
			<DA name="hstVal" fc="ST" bType="INT32"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="numPts" fc="CF" bType="INT16U"/>
			<DA name="hstRangeC" fc="CF" bType="Struct" type="Cell"/>
			<DA name="xUnits" fc="CF" bType="Struct" type="Unit"/>
			<DA name="yUnits" fc="CF" bType="Struct" type="Unit"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="maxPts" fc="CF" bType="INT16U"/>
			<DA name="xD" fc="DC" bType="VisString255"/>
			<DA name="xDU" fc="DC" bType="Unicode255"/>
			<DA name="yD" fc="DC" bType="VisString255"/>
			<DA name="yDU" fc="DC" bType="Unicode255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="HWYE" desc="Harmonic Value For WYE" id="HWYE">
			<SDO name="phsAHar" type="CMV"/>
			<SDO name="phsBHar" type="CMV"/>
			<SDO name="phsCHar" type="CMV"/>
			<SDO name="neutHar" type="CMV"/>
			<SDO name="netHar" type="CMV"/>
			<SDO name="resHar" type="CMV"/>
			<DA name="numHar" fc="CF" bType="INT16U"/>
			<DA name="numCyc" fc="CF" bType="INT16U"/>
			<DA name="evalTm" fc="CF" bType="INT16U"/>
			<DA name="angRef" fc="CF" bType="Enum" type="AngleReference"/>
			<DA name="smpRate" fc="CF" bType="INT32U"/>
			<DA name="frequency" fc="CF" bType="FLOAT32"/>
			<DA name="hvRef" fc="CF" bType="Enum" type="HvReference"/>
			<DA name="rmsCyc" fc="CF" bType="INT16U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="INC" desc="Controllable Integer Status" id="INC">
			<DA name="origin" fc="ST" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="ST" bType="INT8U"/>
			<DA name="stVal" fc="ST" bType="INT32"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="INT32"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="minVal" fc="CF" bType="INT32"/>
			<DA name="maxVal" fc="CF" bType="INT32"/>
			<DA name="stepSize" fc="CF" bType="INT32U"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ING" desc="Integer Status Setting" id="ING">
			<DA name="setVal" fc="SP" bType="INT32"/>
			<DA name="setVal2" fc="SG" bType="INT32"/>
			<DA name="minVal" fc="CF" bType="INT32"/>
			<DA name="maxVal" fc="CF" bType="INT32"/>
			<DA name="stepSize" fc="CF" bType="INT32U"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="INS" desc="Integer Status" id="INS">
			<DA name="stVal" fc="ST" bType="INT32"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="INT32"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ISC" desc="Integer Controlled Step Position Information" id="ISC">
			<DA name="origin" fc="ST" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="ST" bType="INT8U"/>
			<DA name="valWTr" fc="ST" bType="Struct" type="ValWithTrans"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="Struct" type="ValWithTrans"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="minVal" fc="CF" bType="INT8"/>
			<DA name="maxVal" fc="CF" bType="INT8"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="LPL" desc="Logical Node Name Plate" id="LPL">
			<DA name="vendor" fc="DC" bType="VisString255"/>
			<DA name="swRev" fc="DC" bType="VisString255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="configRev" fc="DC" bType="VisString255"/>
			<DA name="paramRev" fc="ST" bType="INT32"/>
			<DA name="valRev" fc="ST" bType="INT32"/>
			<DA name="ldNs" fc="EX" bType="VisString255"/>
			<DA name="lnNs" fc="EX" bType="VisString255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="MV" desc="Measured Value" id="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue"/>
			<DA name="mag" fc="MX" bType="Struct" type="AnalogueValue"/>
			<DA name="range" fc="MX" bType="Enum" type="Range"/>
			<DA name="q" fc="MX" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subMag" fc="SV" bType="Struct" type="AnalogueValue"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="db" fc="CF" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" bType="INT32U"/>
			<DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig"/>
			<DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig"/>
			<DA name="smpRate" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="ORG" desc="Object Reference Setting" id="ORG">
			<DA name="setSrcRef" fc="SP" bType="VisString129"/>
			<DA name="setTstRef" fc="SP" bType="VisString129"/>
			<DA name="setSrcCB" fc="SP" bType="VisString129"/>
			<DA name="setTstCB" fc="SP" bType="VisString129"/>
			<DA name="intAddr" fc="SP" bType="VisString255"/>
			<DA name="tstEna" fc="SP" bType="BOOLEAN"/>
			<DA name="purpose" fc="DC" bType="VisString255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="SAV" desc="Sampled Value" id="SAV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue"/>
			<DA name="q" fc="MX" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" bType="Struct" type="Unit"/>
			<DA name="sVC" fc="CF" bType="Struct" type="ScaledValueConfig"/>
			<DA name="min" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="max" fc="CF" bType="Struct" type="AnalogueValue"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="SEC" desc="Security Violation Counting" id="SEC">
			<DA name="cnt" fc="ST" bType="INT32U"/>
			<DA name="sev" fc="ST" bType="Enum" type="Severity"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="addr" fc="ST" bType="Octet64"/>
			<DA name="addInfo" fc="ST" bType="VisString64"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="SEQ" desc="Sequence" id="SEQ">
			<SDO name="c1" type="CMV"/>
			<SDO name="c2" type="CMV"/>
			<SDO name="c3" type="CMV"/>
			<DA name="seqT" fc="MX" bType="Enum" type="Sequence"/>
			<DA name="phsRef" fc="CF" bType="Enum" type="PhaseReference"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="SPC" desc="Controllable Single Point" id="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="Originator"/>
			<DA name="ctlNum" fc="ST" bType="INT8U"/>
			<DA name="stVal" fc="ST" bType="BOOLEAN"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" bType="BOOLEAN"/>
			<DA name="opRcvd" fc="OR" bType="BOOLEAN"/>
			<DA name="opOk" fc="OR" bType="BOOLEAN"/>
			<DA name="tOpOk" fc="OR" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="BOOLEAN"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="pulseConfig" fc="CF" bType="Struct" type="PulseConfig"/>
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModels"/>
			<DA name="sboTimeout" fc="CF" bType="INT32U"/>
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass"/>
			<DA name="operTimeout" fc="CF" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="SPG" desc="Single Point Setting" id="SPG">
			<DA name="setVal" fc="SP" bType="BOOLEAN"/>
			<DA name="setVal2" fc="SG" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="SPS" desc="Single Point Status" id="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="subEna" fc="SV" bType="BOOLEAN"/>
			<DA name="subVal" fc="SV" bType="BOOLEAN"/>
			<DA name="subQ" fc="SV" bType="Quality"/>
			<DA name="subID" fc="SV" bType="VisString64"/>
			<DA name="blkEna" fc="BL" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="TSG" desc="Time Setting Group" id="TSG">
			<DA name="setTm" fc="SP" bType="Timestamp"/>
			<DA name="setCal" fc="SP" bType="Struct" type="CalendarTime"/>
			<DA name="setTm2" fc="SG" bType="Timestamp"/>
			<DA name="setCal2" fc="SG" bType="Struct" type="CalendarTime"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="VSG" desc="Visible String Setting Group" id="VSG">
			<DA name="setVal" fc="SP" bType="VisString255"/>
			<DA name="setVal2" fc="SG" bType="VisString255"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="VSS" desc="Visible String Status" id="VSS">
			<DA name="stVal" fc="ST" bType="VisString255"/>
			<DA name="q" fc="ST" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DOType cdc="WYE" desc="WYE" id="WYE">
			<SDO name="phsA" type="CMV"/>
			<SDO name="phsB" type="CMV"/>
			<SDO name="phsC" type="CMV"/>
			<SDO name="neut" type="CMV"/>
			<SDO name="net" type="CMV"/>
			<SDO name="res" type="CMV"/>
			<DA name="angRef" fc="CF" bType="Enum" type="AngleReference"/>
			<DA name="phsToNeut" fc="CF" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="cdcNs" fc="EX" bType="VisString255"/>
			<DA name="cdcName" fc="EX" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255"/>
		</DOType>
		<DAType id="AnalogueValue" desc="DA">
			<BDA name="i" bType="INT32"/>
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CalendarTime" desc="DA">
			<BDA name="occ" bType="INT16U"/>
			<BDA name="occType" bType="Enum" type="occType"/>
			<BDA name="occPer" bType="Enum" type="occPer"/>
			<BDA name="weekDay" bType="Enum" type="weekDay"/>
			<BDA name="month" bType="Enum" type="m_month"/>
			<BDA name="day" bType="INT8U"/>
			<BDA name="hr" bType="INT8U"/>
			<BDA name="mn" bType="INT8U"/>
		</DAType>
		<DAType id="Cell" desc="DA">
			<BDA name="xStart" bType="FLOAT32"/>
			<BDA name="xEnd" bType="FLOAT32"/>
			<BDA name="yStart" bType="FLOAT32"/>
			<BDA name="yEnd" bType="FLOAT32"/>
		</DAType>
		<DAType id="DPCCancel" desc="DA">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="t" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="DPCOperate" desc="DA">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="operTm" bType="Timestamp"/>
			<BDA name="origin" bType="Struct" type="Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="t" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="BOOLEAN"/>
		</DAType>
		<DAType id="DPCSelectWithValue" desc="DA">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="operTm" bType="Timestamp"/>
			<BDA name="origin" bType="Struct" type="Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="t" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="BOOLEAN"/>
		</DAType>
		<DAType id="Originator" desc="DA">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="Point" desc="DA">
			<BDA name="xVal" bType="FLOAT32"/>
			<BDA name="yVal" bType="FLOAT32"/>
			<BDA name="zVal" bType="FLOAT32"/>
		</DAType>
		<DAType id="PulseConfig" desc="DA">
			<BDA name="cmdQual" bType="Enum" type="cmdQualEnum"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPIs" bType="INT32U"/>
		</DAType>
		<DAType id="RangeConfig" desc="DA">
			<BDA name="hhLim" bType="Struct" type="AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="AnalogueValue"/>
			<BDA name="iLim" bType="Struct" type="AnalogueValue"/>
			<BDA name="iILim" bType="Struct" type="AnalogueValue"/>
			<BDA name="min" bType="Struct" type="AnalogueValue"/>
			<BDA name="max" bType="Struct" type="AnalogueValue"/>
			<BDA name="limDB" bType="INT32U"/>
		</DAType>
		<DAType id="ScaledValueConfig" desc="DA">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="Unit" desc="DA">
			<BDA name="SIUnit" bType="Enum" type="SI_Unit"/>
			<BDA name="mutiplier" bType="Enum" type="F_multiplier"/>
		</DAType>
		<DAType id="ValWithTrans" desc="DA">
			<BDA name="posVal" bType="INT8"/>
			<BDA name="transInd" bType="BOOLEAN"/>
		</DAType>
		<DAType id="Vector" desc="DA">
			<BDA name="mag" bType="Struct" type="AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="AnalogueValue"/>
		</DAType>
		<DAType id="int64" desc="DA">
			<BDA name="int64L" bType="INT32U"/>
			<BDA name="int64H" bType="INT32U"/>
		</DAType>
		<EnumType id="ControlOutput">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="Dbpos">
			<EnumVal ord="0">intermediate_state</EnumVal>
			<EnumVal ord="1">pos_off</EnumVal>
			<EnumVal ord="2">pos_on</EnumVal>
			<EnumVal ord="3">bad_state</EnumVal>
		</EnumType>
		<EnumType id="cmdQualEnum">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="2">p_persistent</EnumVal>
		</EnumType>
		<EnumType id="ENS_val">
			<EnumVal ord="0">dummy1</EnumVal>
			<EnumVal ord="1">dummy2</EnumVal>
		</EnumType>
		<EnumType id="ENG_val">
			<EnumVal ord="0">dummy1</EnumVal>
			<EnumVal ord="1">dummy2</EnumVal>
		</EnumType>
		<EnumType id="ENC_val">
			<EnumVal ord="0">dummy1</EnumVal>
			<EnumVal ord="1">dummy2</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">Mod_on</EnumVal>
			<EnumVal ord="2">Mod_blocked</EnumVal>
			<EnumVal ord="3">Mod_test</EnumVal>
			<EnumVal ord="4">Mod_test_blocked</EnumVal>
			<EnumVal ord="5">Mod_off</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test_blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="CtlModels">
			<EnumVal ord="0">status_only</EnumVal>
			<EnumVal ord="1">direct_with_normal_security</EnumVal>
			<EnumVal ord="2">sbo_with_normal_security</EnumVal>
			<EnumVal ord="3">direct_with_enhanced_security</EnumVal>
			<EnumVal ord="4">sbo_with_enhanced_security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate_once</EnumVal>
			<EnumVal ord="1">operate_many</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not_supported</EnumVal>
			<EnumVal ord="1">bay_control</EnumVal>
			<EnumVal ord="2">station_control</EnumVal>
			<EnumVal ord="3">remote_control</EnumVal>
			<EnumVal ord="4">automatic_bay</EnumVal>
			<EnumVal ord="5">automatic_station</EnumVal>
			<EnumVal ord="6">automatic_remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="occType">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="m_month">
			<EnumVal ord="0">reserved</EnumVal>
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="occPer">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="weekDay">
			<EnumVal ord="0">reserved</EnumVal>
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="direction">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="FaultDirection">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="PhaseFaultDirection">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="Severity">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>
		<EnumType id="Range">
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high_high</EnumVal>
			<EnumVal ord="4">low_low</EnumVal>
		</EnumType>
		<EnumType id="AngleReference">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
			<EnumVal ord="3">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="PhaseAngleReference">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="PhaseReference">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>
		<EnumType id="Sequence">
			<EnumVal ord="0">pos_neg_zero</EnumVal>
			<EnumVal ord="1">dir_quad_zero</EnumVal>
		</EnumType>
		<EnumType id="HvReference">
			<EnumVal ord="0">fundamental</EnumVal>
			<EnumVal ord="1">rms</EnumVal>
			<EnumVal ord="2">absolute</EnumVal>
		</EnumType>
		<EnumType id="CurveChar">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long_Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long_Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long_Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short_Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long_Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="F_multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">micro</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SI_Unit">
			<EnumVal ord="1">none</EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">Celsius</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m2</EnumVal>
			<EnumVal ord="42">m3</EnumVal>
			<EnumVal ord="43">m_per_s</EnumVal>
			<EnumVal ord="44">m_per_s2</EnumVal>
			<EnumVal ord="45">m3_per_s</EnumVal>
			<EnumVal ord="46">m_per_m3</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg_per_m3</EnumVal>
			<EnumVal ord="49">m2_per_s</EnumVal>
			<EnumVal ord="50">W_per_mK</EnumVal>
			<EnumVal ord="51">J_per_K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">unit_per_s</EnumVal>
			<EnumVal ord="54">rad_per_s</EnumVal>
			<EnumVal ord="55">W_per_m2</EnumVal>
			<EnumVal ord="56">J_per_m2</EnumVal>
			<EnumVal ord="57">S_per_m</EnumVal>
			<EnumVal ord="58">K_per_s</EnumVal>
			<EnumVal ord="59">Pa_per_s</EnumVal>
			<EnumVal ord="60">J_per_kgK</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V2</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A2</EnumVal>
			<EnumVal ord="70">A2t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V_per_Hz</EnumVal>
			<EnumVal ord="75">Hz_per_s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char_per_s</EnumVal>
			<EnumVal ord="78">kgm2</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J_per_Wh</EnumVal>
			<EnumVal ord="81">W_per_s</EnumVal>
			<EnumVal ord="82">l_per_s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
